# Labor EAN-V4: Einführung in die Netzberechnung

Labor Elektrische Anlagen und Netze 1, WS 2026/27

| | |
| :--- | :--- |
| Name | Julian Fehre |
| Datum | 18.11.2026 |
| Code | [github.com/CodeJF06/Pandapower_ElAuN_HSFL](https://github.com/CodeJF06/Pandapower_ElAuN_HSFL) |

Alle Ergebnisse wurden mit pandapower berechnet und von den Python-Skripten
automatisch erzeugt:

| Datei | Inhalt |
| :--- | :--- |
| `aufgabe1_grundgeruest.py` | Netzmodell Aufgabe 1, einfache Fassung |
| `aufgabe1.py` | Aufgabe 1 mit Netzplan und Markdown-Export |
| `aufgabe2_grundgeruest.py` | Teilaufgaben 2.1–2.6, einfache Fassung |
| `aufgabe2.py` | Aufgabe 2 mit Varianten, Spannungsprofilen und Markdown-Export |
| `abgabe.py` | rechnet beide Aufgaben und erzeugt diese Datei |
| `ergebnisse/` | Ergebnisse je Aufgabe und alle Bilder |

## Inhalt

- [Aufgabe 1: Netzmodell für ein Niederspannungsnetz](#aufgabe-1-netzmodell-für-ein-niederspannungsnetz)
- [Aufgabe 2: Erweiterung des Netzmodells](#aufgabe-2-erweiterung-des-netzmodells)

---

## Aufgabe 1: Netzmodell für ein Niederspannungsnetz

### Einlinienersatzschaltbild

![Aufgabe 1: Netzmodell für ein Niederspannungsnetz](data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAACJgAAAL4CAYAAAA9at8XAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjExLjIsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvgI3uAAAAAAlwSFlzAAAewgAAHsIBbtB1PgABAABJREFUeJzs3Xd0FNX///FXeif0XkLvJRSpIiBSpRdBUYoooIiIDRtFURERQUFABSmCKEWUKk16r6H3DiGUAAmQkDK/P/Lb+WbZGgjlg8/HOTlnd2+ZO7OzM5O577nXwzAMQwAAAAAAAAAAAAAAAIADng+7AQAAAAAAAAAAAAAAAHi0EWACAAAAAAAAAAAAAAAApwgwAQAAAAAAAAAAAAAAgFMEmAAAAAAAAAAAAAAAAMApAkwAAAAAAAAAAAAAAADgFAEmAAAAAAAAAAAAAAAAcIoAEwAAAAAAAAAAAAAAADhFgAkAAAAAAAAAAAAAAACcIsAEAAAAAAAAAAAAAAAAThFgAgAAAAAAAAAAAAAAAKcIMAEAAAAAAAAAAAAAAIBTBJgAAAAAAAAAAAAAAADAKQJMAAAAAAAAAAAAAAAA4BQBJgAAAAAAAAAAAAAAAHCKABMAAAAAAAAAAAAAAAA4RYAJAAAAAAAAAAAAAAAAnCLABAAAAAAAAAAAAAAAAE4RYAIAAAAAAAAAAAAAAACnCDABAAAAAAAAAAAAAACAUwSYAAAAAAAAAAAAAAAAwCkCTAAAAAAAAAAAAAAAAOAUASYAAAAAAAAAAAAAAABwigATAAAAAAAAAAAAAAAAOEWACQAAAAAAAAAAAAAAAJwiwAQAAAAAAAAAAAAAAABOEWACAAAAAAAAAAAAAAAApwgwAQAAAAAAAAAAAAAAgFMEmAAAAAAAAAAAAAAAAMApAkwAAAAAAAAAAAAAAADgFAEmAAAAAAAAAAAAAAAAcIoAEwAAAAAAAAAAAAAAADhFgAkAAAAAAAAAAAAAAACcIsAEAAAAAAAAAAAAAAAAThFgAgAAAAAAAAAAAAAAAKcIMAEAAAAAAAAAAAAAAIBTBJgAAAAAj7HY2FglJCQ87GYAwENx9epVGYbxsJsBAAAAAADwWCDABAAAAHjMnDlzRt27d1eePHkUEhIiPz8/5cuXT0uXLn3YTQOA+27lypWqW7euMmTIoEyZMsnPz08VK1bUzZs3bfJeunRJr732mjp16qSDBw9apR05ckQvvfSSevToocjIyAfV/Ptm+fLlatWqlfr06aMrV6487OY8MMeOHVPnzp3VsWNH7dmz52E3BwAAAACA/2kEmAAAAAB34aOPPlJISIj5N23atIfdJEnS7t27VaJECU2YMEHnzp2TJBmGoTNnzqho0aIPuXWubdiwwdymHTt2fNjNSRfjxo1T5syZrfaX+Pj4+7rMY8eOWS2vVq1aSk5OTlMdWbNmNcufOnXqPrUUD9qpU6fM77V27dr3fXm9e/c2lzd//nyb9IEDB5rpkydPvuflDRs2THXr1tXKlSsVExMjSUpISJCXl5cCAwPttm/s2LGaNm2a2rRpY5X23HPPaerUqfrxxx/Vs2fPe27bw3ThwgU9++yzmjt3rr7//nu98cYbD7tJkqQdO3ZYHasaN26cpvLx8fFW5a9du2aTp23btpoyZYpmzJihxo0bP3Ij2vTt29ds/9y5cx92cwAAAAAAcMr7YTcAAAAA+F+TnJysyZMnKzY21vxs0qRJeuGFFx5iq6SkpCS1adNGN27ckCQFBQXpySefVHBwsAzDUFhY2ENtnzuSk5PN7RoXF/eQW3Nvrl27pu7du2vWrFkPfNmGYVjtn+vWrdP333+vN9980+06bty4YX4HD6JD9vz582YgS758+ZQ7d+77vsz/otT7xq1bt+778uLj483lJSUl2aTfvn3bTE9MTLynZW3ZskUffvih+b5AgQKqXLmybt68qSZNmtgtc/r0abuvXaX9r4mKirI6pp48efIhtub/pD7mS9LixYs1efJkde7c2e06Upe3J/W6RkZGKj4+Xv7+/mlv7H3i6jcC4PGSmJiobdu2SZL8/f1Vvnz5h9wiAAAAIG0YwQQAAABIoxUrVujs2bOSpEyZMpmfnTlz5mE2S/v27dPhw4clSaGhodq9e7cWLVqkmTNnPpQgh/+yTZs2KTw83NzuPj4+D7lF0scff/xIj0Qyffp0VatWTdWqVdPUqVMfdnPwP2j+/PlmB33jxo116NAhzZo1SwsXLlTv3r3tlvnkk08UHBwsLy8vff7551ZpQ4YMkY+PjwIDAzVgwID73v77qWzZsnr55ZclpZy3Bg8e/JBb5Njbb7+tixcvplt9X3/9tXx9feXl5aUvvvjikQouAfDfc+3aNfN6p0OHDg+7OQAAAECaEWACAAAApFHqzm9LJ11ycvJDnybH8jSklDIlQMGCBR9ia/67vvnmGz355JM6fvy4JKl48eLauHGjW2X37NmjDz74QGPHjlVCQkK6tMfLy0tSylP+vXr1Spc6gUdR6mNgnz595Ovr67JMo0aNdOnSJV29etUmCOXVV19VdHS0Ll++rBYtWqR7ex+0n3/+WdHR0YqKitLTTz/9sJtjw3Ksunz5svr27Ztu9Xbr1k1Xr17VtWvX9O6776ZbvQAAAAAA/BcRYAIAAACkwc2bNzVnzhxJUvny5dW1a1ezE3Py5MkPs2nm1DiSlCdPnofYkv+u+Ph4vfPOO2ZwSKdOnbR161a3hj8/efKkqlWrpqFDh+q1115Tz54906VNVapUUcmSJSVJCxcu1O+//54u9QKPmrs9Bvr5+Sk4ONhuWlBQ0GM14kXGjBnl7f1ozpZct25d5c+fX1LKiEaLFy9Ot7oDAgIUFBSUbvUBAAAAAPBfRYAJAAAAkAZ//vmnYmNjJUnNmjVTcHCw6tWrJ0nav3+/1RP0D5OnZ9ov9ePj43XhwgUZhpEubUhOTtaFCxcUExOTLvVJKW2MiopScnJyutR1/vx53bx5Mx1aZi0wMFATJkzQ1KlTHXZc32nlypVWHeTz5s1Ll7bcvn1bw4cPN9+/+eabio6OTpe67TEMQ5cuXdLly5fT5Xt6WCIjI7Vnzx7dunXLab7r169r9+7dunz58j0tz7Ld0uu7uXXrVrpOMyKljIJz/vx53b59O13rvR/u5hh4PyQnJ+vUqVM6ceKEEhMT063emJgYRUZGpmudzhiGoYsXL6bbyEr2JCcn68svvzTf9+rVy+qY+KCl57HMUper40laWM6xV69eTZf6kpKSdPLkSbf31WvXrpnXQ/fKMAxduHAhXY4tt2/f1vnz5xUXF5cOLUtx+fLldKsvKSkp3a5j7ofo6Oh0+d1dv3493fZNSYqLi7vn86yFYRiKiooyp1S7Fzdu3ND58+cVHx+fDi0DAAAA/jc8GndcAAAAgP8RqafHad68uSRZTZ0wZcoUt+oZP3688uXLp3z58umHH35wmb9OnTpm/sjISPNzy2f58uXTxx9/bH4+YsQIq7QuXbrYrffatWsaMGCASpQoIX9/f+XMmVMhISGqXr26/vrrLzNf8eLFlS9fPlWsWNFpO48ePaoBAwaoZMmS8vX1Vc6cOZUhQwYFBwerbdu2+ueff9LcqXLjxg0NGDBAxYoVU1BQkHLkyCF/f38988wz+uOPP9JU1+nTp9WvXz8VLFhQ/v7+yp07t4KCglS0aFH169dPp0+fTlN99pQuXVpbtmxRt27d0lQuPDzcqlO8cuXK99wWKWXUnSZNmqhBgwaSpAsXLuidd95Jl7otkpOTNXnyZNWvX1/+/v7Kli2bsmbNqtDQUDVp0kR///233cClffv2mfvoZ599Zn7+xRdfWO2/O3bsMNO2bNlilebu36RJk2yW369fPzN9+/btkqRJkyapSJEiypUrl8qWLavg4GA9//zzOnfunFXZKVOmqHz58goNDVW5cuWUNWtW5c6dW19//bXbnf5JSUn65ZdfrLZb5syZFRgYqKZNm2rGjBlpCvi6ePGi3nvvPRUsWFCBgYHKnj27QkNDVadOHa1YscLtelLbsmWLunTpomzZsikkJES5c+dWQECAKlWqpGHDhqVrAFlaLVy40Oo73rBhg5n29NNPW6XNnDnTqmz79u3NtIMHDzpdzokTJ8y8DRs2tEm/efOmmW45Lxw5ckSdOnVSYGCgChQooIIFC7pcjiurVq1Sx44dlTFjRmXIkEG5cuVSQECAqlWrpu+//95l8EL37t3Ndm7ZssUm/b333jPTIyIiJEnr1q1TixYtFBAQoOzZsysoKEhly5bV+++/n67BElLKduzYsaOqVasmKWW7Dxgw4J7rnTBhgrle3333ndO8hmHo119/VYMGDRQQEGAeyzJkyKDGjRtr7ty5afpNLliwQM2aNVNgYKCyZcum4OBgFS5cWP369burzvf4+HiNGjVK1atXN8+xmTJlUpYsWdSuXTutWbPGafno6GhzW7Rv316SdPDgQXXo0EGBgYEKCwtTwYIFdfLkSZuyycnJmjFjhp566inlyJFDGTNmVEhIiLJnz64GDRpoyZIlTpddunRp5cuXT1WqVDE/++OPP/TEE08oODhYOXPmlL+/v8qUKaPPP/88TUEO69atU8+ePZU7d27z3B4QEKAcOXLojTfeMPdnR7777jtzuyxYsEBSypR1L774ooKDg5U1a1YFBQWpePHi6tmzp65cueK0vqZNm5r1Wc4Hs2bNUq1ateTv768cOXIoJCREVapU0ffff+/0uigyMtLp8edO3377rZl//PjxNum//vqrmW65pj1y5IheeeUVZcyYUZkzZ1ZISIiKFCmizp076/z58y6XaREREaHOnTsrS5YsCg0NVaZMmZQrVy61b99ehw4dkpQSTGtZ/ieffOK0vo0bN6pVq1YKCwtTUFCQ+VusXLmyfvrpJ6cBSamPd2fOnJEkLV26VA0bNjS/g6CgIFWoUEGffvppmoLndu7cqe7duytHjhwKDg4297cKFSro888/d/jbbtiwofLly6eyZcuanx05csTqXPXBBx9YlXnyySfTfL3TtGlTt9cFAAAAuCsGAAAAALecP3/e8PLyMiQZefPmNZKTkw3DMIxz584ZHh4ehiQja9asxu3bt13WNXz4cEOSIckYOnSoy/wlSpQw8585c8b83PKZq79nn33Wps41a9YY2bNnd1quZ8+ehmEYRnBwsCHJyJkzp8M2/vTTT0ZAQIDLtjRt2tS4ceOG3TrWrl1r5mvZsqURFRVlFC9e3Gl9DRo0MK5fv+5yG/74449GYGCg07oCAgKMiRMnuqzLkaSkJLvrlpiYaLWcuLg4u+V///13o379+ka3bt2MyMjIu27HkSNHzGXly5fPMAzD2Lt3r+Ht7W1+/u+//zqtw9/f38x74sQJh/lOnz5tVKlSxeX33qhRI+PSpUtWZXfu3OnW/rtx40azTOp9JC1/o0ePtml7ly5dzPT169cb7777rsPyJUuWNKKjo42EhATjpZdecrqsatWquTwOHDt2zChfvrzLdlevXt04d+6c07oMwzAWLlxoZMqUyWldn332mXHixAnzfeXKlR3Wl5SUZPTp08c8tjn6y5Mnj7F27VqH9XTv3t3MO3fuXJv0/v37m+k///yzy/VMbdasWW5//5MmTbIqW6dOHTNtz549TpeT+vdUoUIFm/TY2Fir737Hjh1GlixZbNrgajmOxMfHG507d3a5jkWKFDF27tzpsJ6WLVuaee19Z6m/q82bNxs//fST1THD3vL27t17V+tksXXrVrO+smXLGoZhGBs3bjT3Oy8vL2Pr1q0Oy8fFxVm16erVqzZ5Ro4caaYPGTLEYV1nz541qlat6nI7P/PMM8bFixedrldcXJzx3HPPufztnDhxwujZs6f52axZsxzWuWvXLqNIkSIu29e1a1fj5s2bduu4dOmSma9OnTrG5s2bjYwZM9rUceTIEZttU7ZsWZfLfu6554zExES7y7Ysx3L9lPr4a+8vX758Tvdny3bu3bu3W8eAgQMHOqxnyJAhZr4//vjDmD9/vhEUFOSwrhw5chirV692WF/lypXNvPHx8Ubfvn2dtq1WrVrGlStX7NZ15swZp8efOw0aNMjMP3z4cJv0cePGmek//PCDsXr1aqfnjkyZMhkLFixwudzPPvvMvEa29+fr62ssWLDAWLx4sflZ79697daVkJBgtG/f3uV3WqpUKePChQt260h9vDt27JgxbNgwp+ezsmXLOr3WMQzDSE5ONt5//32n62nZP5YvX25TvkKFCi7XyXLdbeHOb/7OP2fndgAAACA9PJoT7wIAAACPoOnTp5vDabdu3VoeHh6SpFy5cqlmzZpau3atLl26pMWLF6tZs2YPpE3du3c3X+/du9d8gr9ixYpWo42UK1fOqtzu3bvVsGFDc3oYHx8f1a9fX6VLl9aFCxe0ceNGHT58WOPGjVPJkiVdtuPbb79Vv379zPeZMmVSkyZNVLhwYd28eVM7duzQ8uXLJaU80f3WW2/ZfbI2NcMw1KFDBx08eFB+fn4KDw/XE088ocTERK1atUp79+6VJC1ZskSNGzfWypUr5e1t/1+c0aNH64033jDf58qVS9WqVVPRokV16NAhbdy4UZGRkbp165a6desmLy8vvfTSSy7X+06enp4KDAxMczmL9u3bm0+VpxfLsP6lSpVSnz59NGLECEnSq6++qoiICPn7+9913ZGRkXryySd14sQJSZKvr68qVaqkypUr6/bt29qxY4e2bNkiwzC0ePFiNWnSRKtWrTKXmTlzZnMfjoiI0ObNmyVJVapUUfny5c3lZMuWzXwdGBioMmXKuGzb1atXzaeWJSl//vxO8y9fvlxff/218uTJo0aNGilv3rw6cOCA/vzzT92+fVv79+/X0KFDlSlTJk2ZMkVeXl5q0qSJypUrp1u3bmnZsmXmU/IbN27U8OHDbZ5Etjhx4oRq1qxpPhnu5eWlevXqqWzZskpKStLOnTu1evVqGYahDRs2qEaNGtq4caNy5Mhht76VK1eqZcuW5tPcfn5+atSokYoVK6bTp09rw4YNOnnypD755BOFhoa63HaS1LlzZ/3666/m++LFi6tKlSrKmTOnIiIitGHDBsXExOjs2bNq0KCB1q1bpwoVKrhVd3oJCwuzOgYuWLDA3KatW7dW5syZzbSiRYs+kDbdvn1br7zyii5fvixvb28VLVpUhQsXVkxMjPz8/NJcX3Jyslq1aqWFCxean5UpU0aVK1dW5syZtXPnTm3YsEG3bt3SkSNHVK9ePW3atElFihS5p/XYvn27Xn/9dRmGoRo1aqhcuXKKi4vTpk2btH//fkkpT9736NHD5agZ7rIcq6pWraquXbtq4sSJSkpK0iuvvKLNmzc7PL6nh6ioKD355JM6duyYpJRzouVYlpCQYHUsW7p0qRo1aqQ1a9YoICDAbn3t27fX33//bb4vUqSInn76aQUGBmrr1q3aunWrzp49qxYtWqhSpUou27d7927VqVPHnEIrKChITzzxhMLDw3XlyhVt3bpVe/bskST98ssvun79umbOnGlep9gTHx+v7t276+rVq/L29lbx4sVVqFAhXbt2TT4+Pma+mzdvqnnz5tq9e7ckKUOGDHrhhRdUunRpJSQkaNu2bZoxY4YSExP1+++/K2vWrBo9erTT9fn22281adIkeXh4qFixYqpevboyZ86s3bt3a8WKFUpKStLp06dVt25dbdy4UcWKFXN7O9epU0f58+fXhQsXtGrVKnO7DB48WMWLF1fHjh2dtu306dMaNGiQbty4oYoVKyo8PFxeXl7atm2bOQ3ihQsX1LVrV+3du9fl73rKlCkaOXKkAgICVKNGDZUqVUpRUVFat26deY5au3atBgwYoO+//95pXentypUratu2raKjo1W2bFlVrFhRAQEB2rVrl3k9GR0dra5du+rQoUMOzx9fffWV1WgkWbNmVePGjZUzZ07t27dPGzdu1OXLl9WuXTsNHTrUZbveeOMNc4Q6Ly8vtWrVSlWrVlVwcLAOHDigqVOn6sqVK9q3b58aNGigrVu3Oj0+LFu2TO+99568vb1Vo0YNlS1bVteuXdPGjRt15MgRSSm/sb59++rPP/90WE+vXr2srl2LFCmiJ554Qnny5NHu3bu1YcMGXbt2TRcuXFCTJk3077//qnr16mb+Vq1aqXLlyoqLizPPr6GhoWrXrp2Zp2bNmlbLLFq0qFvXaZb9XHJ9vQMAAADcs4ca3gIAAAD8D0n95OGdT39///33Zlrbtm1d1pVeI5ikNnr0aDPPoEGDnNbXoEEDM2/+/PmN3bt32+SZNWuWzYgf9kYwOXLkiFW+nj17GjExMTb55s+fb3h6ehqSDE9PT7vrYW90ijJlyth9qnTkyJFmfZLjJ9N37txp+Pr6msvt37+/zegSsbGxVk/v+/v7O9zOd8PdEUzSS+oRF0JCQszPr1+/buTOndtM+/DDDx3W4c4IJk2aNLF6+tfeCA0LFy60Gimnf//+dutK62/CmcTEROPpp5826+vevbvdfKmfoA8JCTGee+45m9Fw9u/fb2TLls2QZGTMmNEICQkxcubMaWzZssUqX1JSktVoHAEBAXZHMUlKSjJq1qxp9aTztm3bbPKtWbPG6qnyxo0b212H2NhYo0CBAma+okWLGkePHrXJN3bsWJvRKBw95Txx4kSr7XLn6B+GYRinTp0yateubeYrXry43ZEL7ucIJndKy6gk92sEE8tfmzZt0uUYMmzYMLPOLFmyGHPmzLHJc/DgQaNSpUpmvmrVqtmtKy0jmGTKlMkoXLiwsW7dOqs8ycnJxsiRI61GAvjjjz/uev1Sj2BiGW3JMAzj4sWLVvv/sGHD7JZPrxFMmjdvbuYpXbq0ERERYZNn8eLFRo4cOcx877zzjt26fvrpJ6s2ffTRRzZ5oqKijOrVq9vsN/ZGMImPj7caPaRu3bp2960JEyZYjbph7/eUegQTy1+HDh2M8+fP210XwzCMr776ymr/v3z5sk2eHTt2mCOUeHl52YyAYhiGzUgpwcHBxvz5823ybdy40TzmSimjOFlGjEtt+vTpZh4fHx9j/PjxRlJSklWepKQk44MPPrA6TtmTegSTTJkyGdmzZzf+/vtvm3y//fab1bnR0X6ZegSTTJkyGbVq1bLZJrdu3TJ69epl5vPy8jL27dtnU9f9HMEkU6ZMRmhoqDFt2jSbfPPnzzdCQ0PNvO+9957d5Z0/f95qv2vZsqXNSG4JCQlGjx49DElWxw57I5hs2rTJTM+YMaPd8+OVK1eMihUrmvkmT55skyf18S5TpkxG2bJljR07dljlSUxMNAYOHGi1X65YscLuev7xxx9mnsDAQGPs2LF2t8Uzzzxj5sufP78RHx9vky/177BEiRJ2l5cWkyZNMuvLnTu3w1FdAAAAgPRCgAkAAADght27d1t1gt3Z2XHhwgWz89bPz8/hUOcWDzPAZMmSJWa+bNmyOZ1+Y/ny5VY33h0FmPTv398oUqSI0aFDB6fr0bVrV7OucePG2aTfGWBSsGBB49q1aw7ru7OjxN70NM8++6zLzkWLpk2bOu34uFsPM8DE39/fKm3GjBlWnXL2OlINw3WAycqVK61+E/aCiiz+/fdfM29QUJDNVDmGkb4BJqmDFipUqGDcunXLbr7UASZhYWFGbGys3XwTJkyw+v5mzJhhN19iYqJRtGhRM5+96UPmzp1rpmfOnNluMIjF3r17jZCQEDO/vWmNxowZY/U9OJu6Y/LkyVbrYS/A5Pbt21ZBSEuXLnVY340bN4z8+fObeX/99VebPP/FAJNGjRrd03pYXL9+3ciQIYPZ+exsqphLly4ZmTNnNtuwePFimzxpCTDx8vKy6YxNrVOnTmbeV1999a7WzzCsA0zuPL+kPr4HBgba/a2kR4BJ6vNO7ty5nZ5zVq9ebdWmqKgoq/SkpCQjLCzMzPPpp586rOvWrVtGeHi4VfvtBZj8/PPPZnrVqlVtgihSSx3cUqBAAZugrzsDTFq2bOmwLotGjRqZ+Z1NlTJhwgSjVq1axoABA9wKMLkzeCm1Q4cOWU25Z+84tGrVKuPll182smTJYvd6wuLO4/KBAwds8qQOMJFkzJs3z2F9H3/8sZmvQYMGdvOkDjDJli2b3aAcw0jZX1JPlfbDDz/Y5LmfASaSjF9++cVhXal/OxUrVrSb59VXXzXztG7d2un+mTqgxtF11tChQ830d99912Fd+/btM8qWLWv06dPH7nRFqY93AQEBTs+1qfdxe4G3SUlJRuHChZ2eyyzi4+ONYsWKmXnt7ZvpGWCyY8cO87fi7e3tdOomAAAAIL14CgAAAIBLU6dONV936NDBZtj57Nmzq0GDBpJShp23DO39KPryyy/N13369FGuXLkc5q1Xr56eeuopp/UVLlxYX375pQ4fPqwpU6Y4zZt6qPCTJ0+6bGu/fv2UIUMGh+ndu3dXWFiYpJRh3OfOnWuVfvr0aXNqieLFi+u9995zuryRI0ear2fPnu2yff+LnnvuOTVp0kSSlJCQoFdeeUXJyclprmfcuHHm65EjRyo4ONhh3jp16qhly5aSpBs3buiff/5J8/Lc9ddff+mrr76SlDL0/KxZs9waXr5Dhw4KCgqym1a7dm3ztZeXl7kud/Ly8lLVqlXN9/v27bPJ88MPP5ive/XqpUKFCjlsU6lSpfTyyy+b78eMGWOTZ+LEiebrfv36KWvWrA7r69Spk8upU/7++2+dO3dOktSxY0fVr1/fYd7AwEB98cUX5vvH9TeTVt9880261DN9+nRdv35dkvTaa685nUolS5YsGjBggPn+Xr+L9u3bO53yqFevXubrQ4cO3dOyHHn11VdVq1YtSSnTtPTs2fO+LCf1sezbb791es558skn1bZtW7NNixYtskpfsWKFOWVY5syZraaOu5O/v7/69++fpvaNHz9enp6Ob+W9/PLL5pR4J0+eNKd0ccSdfdUy9ZYkh1MCSVK3bt20Zs0aDR48WIULF3ZaZ8OGDVWjRg2H6UWLFlWXLl3M96mPcxa1a9fWzz//rMjISL366qsO6/Ly8lKVKlXM966uPapXr65nn33WYXpa9/133nnHarqu1Dw9Pa3afr9+S47cuZ3v1KNHD3N/s9e2qKgoTZgwQZLk4eGhzz77zOn++fHHH8vX19dpm9zd30qWLKmIiAiNGjVKTz75pNM6u3fv7vRc6+o7Xbp0qY4ePSpJatasmVq0aOGwLl9fXw0bNsx8fz/Pi1evXlWbNm1069YtSSnX9662BQAAAJAeCDABAAAAXEhOTta0adPM9x07drSbr1OnTuZrV4EWD8vt27e1YcMGSSmdAa+99prLMmnp1PPx8XGafuXKFfP1pUuXnOb19fVVt27dnObx8vKy6hhYvXq1VfqKFSvM4IkWLVq4bF+RIkVUtGhRSdL58+d18OBBp/n/V40dO9YMCNm0aZPdwAVXli9fLimlk9RZZ5xF48aNzdf//vtvmpfnjiNHjqhz584yDENSSqekq45OizJlyjhMy5Qpk/k6X7588vPzc5g3T5485usLFy5Ypd2+fVtr1qyRlLLv9u7d22W73nzzTfP1ihUrzHWTpJiYGO3YsUNSyveQOhjFnjs7M+1ZtmyZ+bpdu3Yu29eoUSPz9f36Xv+XBAcHq2TJkulSV1q/i/T8jYWHhztNL168uPn6fnWKe3h46McffzQ7pJcuXWoV7JleLNvZ19dXzZs3d5nf2XZetWqV+bpr164Og9Ys2rRpo+zZsztMj46ONoNEihUrpvLlyzutz8PDQw0bNnTYvtSyZMnitNPdonTp0ubrjz76SBcvXnRZxpXU521HUh8f7zy3p+bt7W0T9HuntFx7uNr3c+fOrZCQEEnSqVOnFB8ff0/1PYjfkiOu2ubv76/8+fNLkmJjY3X+/Hmr9LVr1yopKUlSSkByqVKlnNaXO3duNWvWzGme1PvbmDFjtHPnTqf53XGv30Faj8XPPPOMvL29JaVso8TERHeb6jbDMPTiiy/q2LFjklKucd955510Xw4AAABgj/fDbgAAAADwqFuxYoXOnj0rKaWDx9GN6hYtWig4OFixsbFav369jhw54nK0gAftyJEjiouLk5Ryo9/RU7Wppb7x7q7k5GQdO3ZMhw8f1unTp3X06FFt377dDEqQZNVRbk/+/PkVGBjocllly5Y1X0dERFilbd261Xzt6enp1sgZuXLl0uHDhyWldB7dzfo/6vLnz68hQ4aob9++klI6DVu1aqW8efO6Vf7kyZNmJ2O+fPnc6sy27HdSynZNbzdv3lTr1q117do1SSmjebRu3drt8hkzZnQrn6XTyBFnHZ379+83nzTOly+fcubM6XJ5YWFhyp49u6KionTlyhUdP37c7BTeu3evGUAVFhZmdno64yr4IfVv5vr16279Ziztu3r1qmJiYtxqx+Mqa9asLju73ZX6u7h06ZLL78IwDPn7+ysuLu6ef2OuAg+yZMlivr558+Y9LcuZkiVL6sMPP9SgQYMkpfyuGzdu7HSknrQ4e/asIiMjJUl58+a1ChBxxPIblmyPZbt37zZfpz43OeLl5aWiRYsqKirKbvr27dvNc2XOnDnd+j16eXk5bF9q2bJlc1mXlBIM8uOPPyo+Pl4bNmxQkSJF1LZtWzVp0kS1atVSjhw53KontRIlSriVx8fHRwkJCTp79qyuXLni8polLi5OBw8e1PHjx3Xq1CkdOXJEq1ev1q5du8w8rq493Am6yZIli2JiYpScnKy4uDinQYeu6ku9L9/P35I97qxr1qxZzVF57mzfnj17zNfOgjRTc3VN1aRJExUrVkyHDh3S5cuXVblyZTVp0kTNmzfXU089ZQYBp8W9fgepj8U3b95063eYO3dunTp1Srdu3dLFixedjhZ4Nz7//HPNnz9fUsr6TZo0KV3rBwAAAJwhwAQAAABwIfUT07Vq1dLevXsd5q1Ro4aWLFlilhs8ePB9b19apH6K1zK1jCvu5rt48aKmT5+u3377Tbt27bIKKLgbBQoUSHO+y5cv27TJYujQoRo6dGia2pAeT2o/qt544w1Nnz5dmzdvVkxMjF577TX9/fffbpVNvV0OHz5sNYpFWsunlx49epiduzVq1DCnyXmUpF5vd/dvKeU3aOmAvnjxotlZlnp/tzxl7oqrfKnb6GzqBGfl/8sBJukp9XeRlmApKWW0nOvXrzud7sUZV4FUD9IHH3ygP/74Q/v27dOlS5fUr1+/dBslLPU2Pnbs2D0fy+72N7lu3TqX9a9evdrpSB7utO9ulCxZUhMmTFCPHj1048YNXb9+XRMnTjSnrSlSpIiaNm2qjh07Wk0R5ow728bT01N58+bV8ePHJaVsW3sBJvv379eUKVM0d+5cHT582BxR426l977/KP2W7nSvbbsf15T+/v6aMWOGWrdurRMnTigpKUnz5s3TvHnzJKUERtWvX18dO3ZUw4YNXU65I937eqb+Hd3NVF3pHWCyZMkSDRw4UJLk5+enmTNnuh0kCwAAAKQHpsgBAAAAnLh586bmzJljvp84caLKlCnj8M8SXCKlTJPj6knZBy31MN2enu79O5D6aWhH/v77b+XLl099+/bVpk2brIJLPDw8FBYWpnbt2llN9+GKq6kFLCxTvUjWT5ZL0o0bN9xenj131vc48fT01E8//WR2vMybN08zZ850q+yjtl3HjBmjX3/9VVLKk8i///77I9mpl/rJ6LR0BqXOm3rbp56a4W5+L/Y8at/tf9m9jmbwuHwXvr6++vHHH82RYaZOnaqlS5emS93pvb+n92/yUfk9vvDCC9qxY4deffVVq9FrpJSR0UaNGqVq1aqpQYMGNtOo3Mnb29vpiB+pOTu/S9KHH36oUqVKaejQoTpw4IBVcImvr6/KlCmjHj16uJyWBXfnfl1ThoeHa9euXRowYIDNiCUXL17Ub7/9pubNm6tUqVLatGlT2hp9Fx6V36GUMirR888/b45e9t1336lixYrpVj8AAADgjkfvjhsAAADwCPnzzz8VGxt7V2VPnDihtWvX6sknn0znVt291E//WoY8d8VVvnnz5qlNmzZmR0PevHn14osvqmrVqipevLjCwsLk7+8vSfrrr780atQot5Z7+vRpt/KlngLgzqebM2XKZL4ePny46tev71adFvny5UtT/nt1+fJlLViwQPnz51edOnXu+/LKlSund999V19++aUkqW/fvmrUqJFCQkKcdhal3q5ly5a1GuXHHe52Lrpj48aN6tevn6SUDq7p06e7PdXPg5Z6u505c8btcqnzpu7cTR14cje/F3syZcqkS5cuSZL++eefNE9/Ubhw4TTlh2MZM2ZUdHS0PDw8tGHDBvM46q47AwH+l9WsWVM9e/bU2LFjJUmvvfaa9uzZ43antiOpf5OlSpXS9OnT01T+ztET7vxNPvHEEy7rcPabTN2+pk2b6vPPP09T++52BBt7ihYtqvHjx2vMmDHasGGD1qxZY/5ZOuCXLl2qmjVras+ePQ6nuEtMTFRkZKRy587tcpnOzu/9+/e3GqmqUqVKat++vSpWrKgiRYooX758ZjDDW2+9leb1hWv345rSIkOGDBo8eLAGDx6s3bt3a/Xq1VqzZo1WrVplTmt19OhRPfnkk9q6davKlSuX1ua7LVOmTGa7//zzTxUsWDBN5e9mWh974uPj1aZNG3OkpE6dOunVV19Nl7oBAACAtCDABAAAAHAidcd506ZNVbZsWZdl1q9fbw5jP2XKFLsBJqk7xVI/8eyIZXqMexUWFiYvLy8lJSXp7Nmzio2NdTmiwZEjR5ymDx482Awu6dixo6ZMmeJw9Ii0DF1/8uTJNOfLkyePVVrqQIMbN26ofPnybi//Qbty5YoqVKhgBhMMGjTIHAL9fhowYIBmzpypI0eO6Ny5cxoyZIi++uor+fn5ORxBIfV2PnnypMqVK2eOLvAgXbx4Ue3atdPt27clpazLM88888Db4a7UAUuWaR9cMQzDqkMu9T595/fgDlf58ubNq8OHD5vvH+XfzL1IyzH4woUL97s5duXNm1fR0dEyDEM+Pj6P7XfhrqFDh+qvv/7SuXPndOTIEY0YMUIffPCBPD09zaf50ypPnjzy8PCQYRg6efKkypYte09BK+n9m0z9ez937twjsQ94e3vrySefNK9tbt26pUmTJumdd97RzZs3dfz4cY0YMUIff/yxwzpOnjzpMsDk2rVrunbtmiTJx8dH2bJlM9OuXLmib7/91nw/evRovf766w7rutdpcx6mtF4vPsjjVeqAwgMHDrhVxtU1pT1ly5ZV2bJl9frrrys5OVlLly5Vr169dPz4cSUkJKhfv35atmxZmut1V968ebVjxw5JUnJy8kP7Hfbp00dbt26VJJUuXVrjx49/KO0AAAAAmCIHAAAAcCAyMtK8Ye3h4aExY8boyy+/dPk3bNgws44//vjD7tDYqTuajx496rQd58+ft5rn/l5kyJBBFSpUkJRyk3zcuHEuy/z0008O05KTkxURESEpZRuNHj3a6dQkBw8edLutV65ccWvo8z///NN8Xb16dau0WrVqma+3bNni9rIfhoULF1qNVPGgOg78/f31448/mu+/++47nT59WiEhIQ7LZMmSRSVLlpQkXb9+XYcOHbrv7bxTUlKSOnToYG6zBg0a6JNPPnng7UiLsLAws8P4ypUrWrlypcsyixYtMgN9SpUqZTUqRbFixcwRDi5evKj169e7VZ8z/0u/mXuRlmPw3r1773dz7PqvfBfuypAhg8aMGWO+Hzp0qC5duuQySNKZ0NBQlSlTRlJKEOL+/fvvqY3VqlUzX8+dO9dl/qNHjzo9foaHh5sjgezdu/eep026HwICAtSrVy8NHjzY/GzDhg1Oy7g6DknW5/aKFStajXy1d+9eM7CwQoUKToNLpLRdezxqsmfPbo6Uc/z4cZfBVA/yePXUU0+Zr5csWeIyeOTixYv666+/7mmZnp6eatiwof744w/zs40bN97XKSkfhWPxpEmTzGu14OBgzZo1y+EoQQAAAMD9RoAJAAAA4MD06dPNp15r1KihAgUKuFWuatWqKlKkiKSUznd7N9OLFStmvl6zZo0SEhIc1pfW6Udceemll8zXw4cPdzo6ytq1a7V48WKH6cnJyeYQ9BkyZLAZwj41wzA0b968NLV1+PDhTtOPHTtm1YnXuHFjq/SnnnrK7IBfsGCBNm7c6LS+pKQk9e7dW5MmTdLZs2fT1NZ7lT9/fqfv76e6deuqa9eukqS4uDgNHDjQ5dQKrVq1Ml+7E9gxc+ZMDRo0SBs2bHD5NLk7T5t/9NFHWrFihaSUp4unTZt2z9NlPAitW7c2X3/zzTcu86f+DaQuK6UEdTVp0sTt+k6cOKFZs2Y5zZP6ex05cqQ5FL8jZ86cUa9evTR37lxztIH/BamPwZb9yJFp06bd7+bYlfq7+PLLL10GF+zbt09vvvmmFixYYE5Z8rhp2bKluV2uX7+uL7744p6ngUnrsWz27NkaOHCg1q9fb47eZdGoUSPzOLRmzRpt3rzZaV0jRoxwGjDg4+OjZ599VpJ0+/ZtDRkyxGX7xowZo2HDhmnXrl333OkeExOjuXPn6u2333Z5fClVqpT52tVx44cffnC5P48YMcJ8nfo4J8lqxCxX58qoqCiX5/5HmZeXlzlSSFxcnNPgncOHD7sVmJtewsLCzJFskpKS9PHHHzvd5z7//HOn33tycrJWrlypTz/9VN27d3e67JIlS5r7wY0bNxQXF3cXa+CeFi1amMv64YcfdP78eaf5L168qJ49e2rWrFmKjo52mted652dO3eqV69e5vsff/xRJUqUcKPlAAAAwP3x6N99AwAAAB6S1IEdHTp0SFPZF154wXw9ZcoUm/QiRYqYT+MeP35cX375pd16duzYYfVUcHp4+eWXzVEULly4oMqVK5tDbqf222+/qVGjRmYAiT3e3t7mvPfXrl1z2vHx1VdfuXyq+U5z5szRpEmT7KZduXJFnTp1Mm/OV6tWTZUqVbLKExQUZN6UNwxD3bt3d9ox8NVXX2nMmDHq2rWrnnrqqQc6rH7t2rX16aefKk+ePKpevbomTJjwwJYtpQQyZM+eXVLKPutqWqbevXvL399fUkrwyC+//OIw76lTp/TGG29o8ODBqlGjhtWT6RapR5Q4deqU02XPnTvXHCnIx8dHv//+u7Jmzeq0zKPizTffNEf5mT9/vr766iuHeQcMGKB///1XUsooAb1797bJk/rJ/T///FM//PCD3bquXbumrl27utynw8PDVa9ePUnSpUuX1KNHD7ujMElSYmKi+vTpo3HjxqlVq1bq0aOH07ofJaVLlzZf//zzzw4DAUaMGKFVq1Y9qGZZeeaZZ8ypGE6ePKk+ffo4DEaMi4tT79699d133+nZZ5/V+++//yCb+kCNHj1aoaGhktwLVHDltddeU0BAgKSU35CzUbvOnDmjN954Q59++qlq1qxpE7BVoEABMyBEkrp16+YwWPGvv/5y6zj/9ttvm6+HDx/uNCBq+/btevvtt/X++++rQoUK2rlzp8v6nbly5YratGmjESNG6LPPPnN6bE4diGUZFcaRy5cv69VXX7W7PxuGoXfffVe7d++WJPn6+uqVV16xyhMeHm4G8mzYsMFhcFtCQoK6d++u69evO23Poy718apv37529/mYmBh1797drWl00tOAAQPM4Ivff/9dLVq00NWrV63yxMfHq0ePHho1apTTa0oPDw+98sorGjhwoCZMmOB0tJNp06aZwSyFCxc2f8P3Q/HixdWsWTNJKYFt3bt3dxjEl5ycrLfeekvjx49Xu3bt9OKLL9rkyZw5s4KCgiSljFLoLMg8OjparVu3NgNoXn/9dXXs2PFeVwkAAAC4JwSYAAAAAHbs2bPH7Jjx8vJSu3bt0lQ+dYDJkiVLFBkZaZUeGBiot956y3w/cOBAtWvXTvPnz9fBgwe1bNkyvf/++6patapy5cqlmjVr3v3K3CEoKEi//fabGeBy+vRpValSRWFhYWrbtq2aNm2qnDlz6vnnn9eNGzecBg5IKZ2gFm3atNHMmTPNm+VxcXHaunWrWrZsqQ8++MC8oe6OypUrKzAwUF27dtVbb72lDRs26Pbt27p9+7aWLl2qWrVqmQEr3t7e+v777+3W89FHH5nTuezdu1elSpXSDz/8oEOHDik5OVlJSUnavXu3Xn75ZX300UdmuYEDBzrtCLkfPvnkE505c0br16+36lB6EDJnzqxRo0ZJSnmi1lWASa5cufT111+b77t166a2bdtq/fr1Zmfe1atXNWHCBFWvXl0XLlyQJJUvX15t2rSxqc8SqCRJv/76q2bOnKnTp09rx44dVh05hw8fVufOnc2OpYoVK2rHjh0aM2aM0z93pqt4EAoVKqRPP/3UfN+/f3+9/PLLOnDggLk/RkREqGPHjvrss8/MfN98841y5MhhU1/16tXNUYkMw9Drr7+uvn376sSJE5JSOq9mz56tWrVqaeXKlapbt67LNo4fP96cdmT27NkqX768Zs+ebU5HFB8fr3///VcNGjQwg4W8vLw0cODAu9soD0GzZs3M4I3ExETVrl1bAwYM0KpVq7R//37NmTNHzZs319tvv60uXbo8tHZOnDjRnB5jwoQJqly5shYsWGCeU+Li4rR48WLVqVPHKhjpww8/fGhtvt9y586toUOHSkrZF+91CrkcOXJYjZbx6quvqlWrVlq3bp0ZuHD16lX98ssvqlatmhmkWKZMGbVv396mvm+++cZqWpsaNWro77//VlxcnBITE7Vt2zYNGDBArVu3VlJSksvz+xNPPKE333xTUkrARP369fX6669r27ZtZqBBZGSkvvnmG9WpU8cMMGjdurXCw8PvadsUKFDAHBns2rVrqlOnjubMmWNOT2NZn3bt2mn69OmSJD8/P7322msO6/T09FTFihU1bdo0NWzYUAsXLtSVK1dkGIb27t2rDh06WI3cNGDAAOXKlcuqjqCgIHNKvIsXL6pRo0Zav369eV6Ijo7WokWLVLFiRc2bNy9N1x6Pog8//NAMqNm6davKly+vyZMna9euXdq6davGjx+vMmXKaM2aNVaj1D0I9evX13vvvWe+nzdvnrJly6bw8HB16tRJNWrUUObMmfXjjz8qa9asVtcNd/Lw8LAKVOzYsaNGjhxpBqwYhqETJ07oww8/tAqu7NevX/qv2B1Gjx5tjoi3cOFClSlTRr///rsZdHX79m2tXbtWTZs2NYOtPDw8rM73Fh4eHmYQVmxsrN58800dPnxYR44c0fHjx818hmHoxRdfND/z9fVVoUKFXF7vjBkzRjExMfd1ewAAAOA/zgAAAABg47333jMkGZKMZ5555q7qqFq1qlnHN998Y5MeExNj5M+f38xj78/X19dYvny5Ub9+ffOzM2fO2F3e6NGjzTyDBg1y2b7Vq1cbuXLlcrr8zz77zIiLizPf58yZ06aeuLg4Izw83Kqcp6enkSNHDsPLy8v8LDQ01Pjpp5/M9927d7epa+3atWZ6z549jQkTJljV6+PjY3h4eFh95uHhYfz4449O1/Xo0aNG4cKFbdbPz8/Pqo2Wv/79+7vcfmmRmJhoVX9cXFy61n+nI0eOmMvy9/dPU9kmTZrYbI8TJ044zP/uu+/a3XcCAwNtPitSpIhx/Phxh3V16NDBbl1z584187z11ltO91lHf3Xq1LFZXpcuXcz0+fPnO2zXpUuXrNbBmf79+5t5R48ebTdPUlKS8eqrr9q00cfHx+7++O677zpd5rVr14zq1avbPX6kfl+wYEHjzJkz5vvKlSs7rHPp0qVGSEiI3e/1zt+gr6+v8fvvv9utp3v37na/R3vb6+eff3a6nq7UqVPHrGvPnj0u869atcru9r5zm507d858X6FCBZt6YmNjzfSwsLB7Wgd7Zs+ebfj5+bn1GwsKCjIWL15st56WLVua+dauXWuT7uq7upMlb8aMGe963bZu3er0/OJIcnKyUatWLZv1v3r1qk3ekSNHmulDhgxxWOcHH3zg9rGsUKFCxpEjRxzWNXv2bMPHx8fubzz1+y+++MIYNGiQ+X7WrFl264uPjzeee+45m/o8PT2NgIAAm8+rV69uXLlyxaae1MeyEiVKuLGlDePkyZNGwYIFbZabNWtWu7+fqVOn2q0nY8aMhiTD29vbOHDggJEpUyazjIeHh93t1a5dOyMhIcFufYcPHzYyZMhgcyzKli2b1WeVKlWyuqb79ddfbeoaMmSImT5y5EiX2yQsLMzpPle5cmUz3dn50zAMY+fOnU7PUxa9evVyeqySZPTu3dv4+eefzffDhw+3qWfcuHFm+scff+xyXVOvi7N9/rPPPrP7HVr+QkNDjY0bNxq//vqrVXvvFBcXZ/c6JFOmTIa/v7/N5/auJQ3D9fEuNXfP8WvWrLHaby1/AQEBNudFb29v45dffnFY16JFi+xup5YtW5p5du3a5fI7d/Tnar8DAAAA7gUjmAAAAAB3SE5ONp/EldI+PY6Fq2lygoODtW3bNodDXYeFhWnp0qXmdBXp7cknn9Thw4c1YsQI1a5dW1mzZpW/v79Kliypdu3aadOmTfr4449d1uPn56e//vpLLVu2ND9LTk7WhQsXzOk4ihcvrjVr1qhgwYJpamO3bt30ww8/KCQkRFLK09vG/39CWZLy58+vv//+22b4/DsVKlRIGzdu1Kuvvmo1Kkl8fLzVlCFFihTRL7/84nDKov+CsWPHmqNXuGPYsGH6/fffFRYWZvV56iH8fX191blzZ61bt84mX2pjxoyxOyLAmjVrzNepv///VZ6enho/frx++uknc1oiKWX/Tr0/5s2bV9OnTzenA3IkQ4YMWrJkiXr16mU+5S7JHGVAShkFYdmyZW5PJVS/fn1t2rRJDRs2tPr85s2bVt9BjRo1tHTpUrvf26Oudu3a2rhxo8qWLWs3/emnn9bGjRuVOXPmB9wya61bt9a6detUq1Ytq8/vnCbj6aef1qpVq2y+s8eRh4eHfvzxR3N0l/TwxRdfaObMmSpUqJDV53cey1588UWtW7dOhQsXdlhX69attXTpUhUvXtzqc8voXv7+/vrss8/0wQcfuNU2X19f/fbbb/r++++tfsPJyclWU1iFhISob9++WrZsmTnawr3Knz+/Vq5cqWbNmpnHl+TkZF26dMnqeFWpUiUtXLhQnTp1clln8eLFtXjxYhUtWlRSynE99TQh/v7+Gjx4sH777TdzSrE7FSlSRAsXLjRHIpJSjnkXL1403zdp0kTLli1L1/3kYRkzZoy+//57u6OxBAQEaNCgQQ5HcnsQPv74Y+3du1d9+/ZV6dKlFRISotDQUFWpUkVvv/22Dh8+rKpVq7qsx8/PT3PmzNEbb7xhjgQkpYxKY5kmRkoZyWj06NEaO3bsfVkfe2rVqqXNmzerefPmVp/funXL6rxYpUoVLVy40OnoV40aNdIPP/xgTvdlsXbtWrOux+F6BwAAAI8nD4OrVQAAAMDKzZs3zakGJOmpp55KU4e7xfXr1606xhs2bOiwo+TQoUOKiIjQgQMHFBQUpNKlS6t+/fpmZ86mTZt06dIlSSmdiP7+/jZ1nDhxQnv37pUkFStWzOy4uVc3btww1z9nzpzm9AD2bNy4UStXrtTBgwcVGxurggULqlatWnr22Wfl6empS5cuadOmTZKkfPnyWU2LIqV0IKxfv15SSqeWpeM3MjJSf/75p/bv36+LFy8qV65cqlOnjho2bGhO9eOuyMhILVy4ULt27VJUVJQyZMigggULqkKFCmrQoIFVB316MQxDCxcuNN83btz4vizHIvU+7OnpaU5x4K7t27dbfc/16tVTQECA0zKJiYlau3atVqxYoTNnziguLk4FChRQoUKF1KxZM+XMmdPt5e/atUs7duzQqVOnlCdPHlWpUsXcV/bt22c1hLy7smTJomrVqtksxzLtS5UqVayCPVJLSEjQkiVLJKVMb+VsmpkDBw7o6NGjkqTSpUs7DaiRUqY4Wbp0qVavXq1z587Jy8tLuXPnVr169VS3bl35+Pi4u4qSpJMnT2rOnDnav3+/YmNjVaxYMVWuXFlNmzaVh4eHkpOTtWjRIklSaGioTdCCPQcPHtTChQt1+PBhXb58WTly5DB/21WqVHFaNiIiQqdPn5aUMu3VndP8pN5e5cqVU758+dK0vqlt3LhRly9flpQSPGIJTHMlISFBO3fu1N69e3Xy5EnlyJFDtWrVMqcwSL3NMmTIoCeffNKqfFJSkhYvXiwppaP3fgUFStLu3bu1aNEiHTt2TNHR0cqdO7cKFiyounXrOgyUsdi6das5VVWNGjVsAhBcfVd3WrBggaSUKcruNqjl2rVrWrt2raSUjuX69eunqfzmzZutAgrsnWePHz+uffv2SUoJbChSpIjTOhMTE7Vu3TotX75cZ8+e1a1bt5Q/f37zWHbndC2u6lqxYoWWLVums2fPKjQ0VKVKldKzzz5rHhsOHz6sQ4cOSUoJ0nB1rIyLi9Py5cu1Zs0anT9/XsnJySpYsKCKFCmiFi1a2HRYp5b6WBYUFKQ6deq4vS6SdOTIES1YsECnTp3SuXPnlD17dhUpUkRly5Z1WVemTJl09epVeXt7m8EkCQkJmj17tiIiInT8+HFlypRJFSpUUKtWrZQtWza32pScnKy///5b27dv16FDh+Tj46NChQqpefPmqlSpkqSUY9iRI0ckSRUqVFCePHls1uvgwYOSpFKlSrkMhl2xYoUZ2GNvn1u7dq05vZKr82fqa0V756k7Xb58Wdu3b9fevXt148YNhYWFqWnTpsqYMaOklGkPIyIiJEklS5a0CZg6deqUdu/eLSklSOfOIKg7pV6XunXrWgV93I3JkyebgRe9e/d2GhQTHR2tOXPm6OjRozp16pQCAwNVpEgRFStWTI0aNbJ7LWzh6niXWlrO8RZHjx7VggULdPDgQV26dEnZs2dXwYIFVa1aNdWoUcNleYuLFy9q7dq1OnTokHx9fc118/Lysvk/Ii3cuW4DAAAA7hYBJgAAAACc2rp1q9mJXKpUKTOIBQAAwB32Akzw39O/f3999dVXkqQBAwZo8ODBD7lFAAAAANKKKXIAAACA/6D4+HgNHjxYJ0+edJk39WguzqYEAAAAwH/LiRMn9Mknn7ic0sUwDK1atcp8zzUlAAAA8L+JABMAAADgPyYiIkLly5fXoEGD1LhxY3NKBHt27dqlgQMHmu9bt279IJoIAACAR9xPP/2kMmXKaMiQIXrllVeUlJTkMO/QoUO1ceNGSZKvr6+aNm36oJoJAAAAIB3ZnwAeAAAAwGMrV65cio2NlSTt379fZcqUUa9evdSoUSMVLFhQhmHo+PHjmjNnjn766SfFx8dLkho3bqyXXnrpYTYdAAAAj4gcOXLoxo0bkqQJEyZo3bp16tu3rypWrKh8+fLp8uXLOnjwoMaMGaMVK1aY5UaPHq0sWbI8rGYDAAAAuAcehqvxCwEAAAA8diIiItSmTRsdOXLErfzFixfXxo0blTFjxvvbMAAA8NjJlCmTrl69Km9vbyUkJDzs5iAd/fTTT+rTp4/i4uLcyv/6669r9OjR97lVAAAAAO4XpsgBAAAA/oPKlSun7du366OPPlLevHkd5itQoIBGjx6tnTt3ElwCAAAAK6+88oo2b96s559/XgEBAQ7z1atXT8uXLye4BAAAAPgfxwgmAAAAwH9ccnKytm/frlOnTunMmTPy8vJSWFiYwsLCVLx4cXl7M7MmAAC4e1FRUbLcgsyRI8dDbg3ul2vXrmnHjh06c+aMIiMjlTVrVoWFhalQoULKnz//w24eAAAAgHRAgAkAAAAAAAAAAAAAAACcYoocAAAAAAAAAAAAAAAAOEWACQAAAAAAAAAAAAAAAJwiwAQAAAAAAAAAAAAAAABOEWACAAAAAAAAAAAAAAAApwgwAQAAAAAAAAAAAAAAgFMEmAAAAAAAAAAAAAAAAMApAkwAAAAAAAAAAAAAAADgFAEmAAAAAAAAAAAAAAAAcIoAEwAAAAAAAAAAAAAAADhFgAkAAAAAAAAAAAAAAACcIsAEAAAAAAAAAAAAAAAAThFgAgAAAAAAAAAAAAAAAKcIMAEAAAAAAAAAAAAAAIBTBJgAAAAAAAAAAAAAAADAKQJMAAAAAAAAAAAAAAAA4BQBJgAAAAAAAAAAAAAAAHCKABMAAAAAAAAAAAAAAAA4RYAJAAAAAAAAAAAAAAAAnCLABAAAAAAAAAAAAAAAAE4RYAIAAAAAAAAAAAAAAACnCDABAAAAAAAAAAAAAACAUwSYAAAAAAAAAAAAAAAAwCkCTAAAAAAAAAAAAAAAAOAUASYAAAAAAAAAAAAAAABwigATAAAAAAAAAAAAAAAAOEWACQAAAAAAAAAAAAAAAJwiwAQAAAAAAAAAAAAAAABOEWACAAAAAAAAAAAAAAAApwgwAQAAAAAAAAAAAAAAgFMEmAAAAAAAAAAAAAAAAMApAkwAAAAAAAAAAAAAAADgFAEmAAAAAAAAAAAAAAAAcIoAEwAAAAAAAAAAAAAAADhFgAkAAAAAAAAAAAAAAACcIsAEAAAAAAAAAAAAAAAAThFgAgAAAAAAAAAAAAAAAKcIMAEAAAAAAAAAAAAAAIBTBJgAAAAAAAAAAAAAAADAKQJMAAAAAAAAAAAAAAAA4BQBJgAAAAAAAAAAAAAAAHCKABMAAAAAAAAAAAAAAAA4RYAJAAAAAAAAAAAAAAAAnCLABAAAAAAAAAAAAAAAAE4RYAIAAAAAAAAAAAAAAACnCDABAAAAAAAAAAAAAACAUwSYAAAAAAAAAAAAAAAAwCkCTAAAAAAAAAAAAAAAAOAUASYAAAAAAAAAAAAAAABwigATAAAAAAAAAAAAAAAAOEWACQAAAAAAAAAAAAAAAJwiwAQAAAAAAAAAAAAAAABOEWACAAAAAAAAAAAAAAAApwgwAQAAAAAAAAAAAAAAgFMEmAAAAAAAAAAAAAAAAMApAkwAAAAAAAAAAAAAAADgFAEmAAAAAAAAAAAAAAAAcIoAEwAAAAAAAAAAAAAAADhFgAkAAAAAAAAAAAAAAACcIsAEAAAAAAAAAAAAAAAAThFgAgAAAAAAAAAAAAAAAKcIMAEAAAAAAAAAAAAAAIBTBJgAAAAAAAAAAAAAAADAKQJMAAAAAAAAAAAAAAAA4BQBJgAAAAAAAAAAAAAAAHCKABMAAAAAAAAAAAAAAAA4RYAJAAAAAAAAAAAAAAAAnCLABAAAAAAAAAAAAAAAAE4RYAIAAAAAAAAAAAAAAACnCDABAAAAAAAAAAAAAACAUwSYAAAAAAAAAAAAAAAAwCkCTAAAAAAAAAAAAAAAAOAUASYAAAAAAAAAAAAAAABwigATAAAAAAAAAAAAAAAAOEWACQAAAAAAAAAAAAAAAJwiwAQAAAAAAAAAAAAAAABOEWACAAAAAAAAAAAAAAAApwgwAQAAAAAAAAAAAAAAgFMEmAAAAAAAAAAAAAAAAMApAkwAAAAAAAAAAAAAAADgFAEmAAAAAAAAAAAAAAAAcIoAEwAAAAAAAAAAAAAAADhFgAkAAAAAAAAAAAAAAACcIsAEAAAAAAAAAAAAAAAAThFgAgAAAAAAAAAAAAAAAKcIMAEAAAAAAAAAAAAAAIBTBJgAAAAAAAAAAAAAAADAKQJMAAAAAAAAAAAAAAAA4BQBJgAAAAAAAAAAAAAAAHCKABMAAAAAAAAAAAAAAAA4RYAJAAAAAAAAAAAAAAAAnCLABAAAAAAAAAAAAAAAAE4RYAIAAAAAAAAAAAAAAACnCDABAAAAAAAAAAAAAACAUwSYAAAAAAAAAAAAAAAAwCkCTAAAAAAAAAAAAAAAAOAUASYAAAAAAAAAAAAAAABwigATAAAAAAAAAAAAAAAAOEWACQAAAAAAAAAAAAAAAJwiwAQAAAAAAAAAAAAAAABOEWACAAAAAEA6SkhIeNhNAAAAjyCuEQAAAPC/jgATAHhMDB8+XOHh4XrllVec5jt16pRq1aql8PBwNWnSRNevX39ALXz8LFiwQJUrV1Z4eLjCw8N169ath90kAAAkST///LPCw8PVtm1bp/kuXryoevXqKTw8XPXq1VNUVNQDauHj59y5c3rllVdUqlQpBQQEKHPmzKpTp46mTZv2sJsGAICpatWqCg8P1z///OM03/jx483/dUeOHPlgGveY+uuvv1S/fn3lzp1bvr6+yp8/v5o3b66NGzc+7KYBACBJev311xUeHq7PP//cab7NmzerUqVKCg8PV5cuXZSYmPiAWvj4S0hIUOPGjc3rr6NHjz7sJgEOeT/sBgAA0sfZs2e1c+dOZcyY0WGeixcvqkGDBjp48KAyZ86sqVOnKkOGDA+ukQ58+eWXunnzpl566SUVLVr0YTfHpYSEBPXv31/ffvutDMMwP09OTn6IrQIA4P9cuHBBO3fudHqzJyYmRo0bN9a2bdsUFBSkpUuXKnv27A+wlfaNGjVKly5dUtu2bVW+fPmH3Ry3zJs3Ty+88IJiYmIkSV5eXoqOjtaqVau0atUqTZ06VfPmzZOPj89DbikA4L8uIiJCcXFxunr1qsM8M2bM0Guvvabk5GS1atVKb7zxxoNroAN79+7VjBkzlDFjRr399tsPuzluiY+P17PPPqtly5aZn3l5een06dM6ffq05s+fr0GDBmnAgAEPsZUAAEjHjh3Tzp07Va1aNYd59u/fryZNmujy5csqWrSovvrqK3l7P9xu5ps3b+rLL7+UJL399ttO+0YedV999ZUWL15svo+Li3uIrQGcYwQTAPiPsHQiHTx4UMHBwVq4cKHKlCnzsJslSRoxYoSGDBmiY8eOPeymuHTs2DHVrFlTI0aMkI+Pjzp16vSwmwQAQJrFx8erRYsW2rZtm3x9ffXnn3+qevXqD7tZkqRx48ZpyJAh2rNnz8NuilvOnj2rzp07m9dau3btUlxcnKKiovT9998rJCRE//zzD51HAID/Cf/8849eeuklJScnq379+vrtt9/k5eX1sJulAwcOaMiQIRo9evTDborbevTooWXLlikkJETffvutIiMjlZCQoGPHjql79+4yDEODBg2yCkABAOBRdOrUKTVo0ECXL19W3rx5tXTpUuXIkeNhN0u3bt3SkCFDNGTIEF27du1hN+euHT58WEOGDHnYzQDcRoAJAPwHpO5E8vPz09y5c1W1atWH3az/Sa+88oq2bNmiwoULa/369erZs+fDbhIAAGmSlJSkDh066N9//5WXl5emT5+uZ5555mE363/WN998o+joaJUrV05///23ypUrJ29vb2XLlk29e/fW+PHjJaUE1N6+ffshtxYAAMc2bNig1q1bKyEhQdWqVdPcuXPl5+f3sJv1P+nSpUuaMmWKJOn3339X3759lSNHDnl4eKhgwYL66aef1LhxYxmGoe+///4htxYAAMcuXryoZ555RmfOnFG2bNm0dOlSFShQ4GE367HSo0cPxcfH6+WXX37YTQHcwhQ5APCYu7MT6ffff9fTTz9tN9/KlSslSbVr15aPj4/OnDmjtWvX6ubNmypZsqQqVqzo1s2lvXv3aseOHYqNjVWePHn01FNP2Z2K599//1VycrLZ2bJjxw5zWD1LG1IzDEPbtm3T3r175eHhodKlS6tMmTIO27R582bFxMSobNmyyp49u2JjY7V8+XJduHBBhQoVUqVKlZQpUyaX65NacnKy2rdvr59++kkZMmTQunXr0lQeAICH7dVXX9XcuXPl4eGhn376SW3atLGbz3Kerl69ugIDAxUVFaWVK1fq+vXrKlGihCpWrKjAwECXyzt8+LC2bNmia9euKWfOnHrqqaeUOXNmm3xr165VfHy8bty4IUnas2ePli9fLklmG+60a9cuRUREKDExUaVKlVLZsmUdtmnnzp26fPmySpQooTx58iguLk7Lli3TuXPnVKBAAVWsWFHZsmVzuT532rZtmyTppZdesjs8cNu2bdWtWzfFxcUpIiJClStXTvMyAAC43/bs2aOmTZvq5s2bKlu2rBYuXKigoCCbfKdOndLhw4eVPXt2lS1bVpK0bt067d+/X5kyZVL58uVVpEgRl8uLi4vTmjVrdPz4cfn5+alkyZKqUqWKPDw8rPKdP39e+/btU0REhKSUJ5Ut1wep25BaTEyMVq1apbNnzyp37twqU6aMChYsaLcdMTEx2rx5s3x8fFS7dm1JKaOlbN26VcnJySpdurTCw8Pl6Zm25zQPHDigmjVrKiQkRI0bN7abp1WrVlq0aJG2bt2aproBAHhQLCN1Hjp0SBkyZNDixYtVokQJu/nS43xqGIa2bNmi/fv3Kz4+XgULFlTt2rVt7v/HxcVp3bp1VqOWrF27VkeOHLFqQ2qJiYlat26dDh8+rJCQEJUqVUqlSpVyOFLbypUrlZSUpGrVqikoKEgXL17Uv//+q2vXrqlEiRKqVKmSW/dEXPnll1/077//qkCBAvr88881YcKEe64TuO8MAMBjoW/fvoYko06dOlafd+3a1ZBkeHh4GJMnT3ZYPjY21pBkSDKioqKM999/3/Dy8jI/k2QUK1bM2LBhg8M6zpw5Y9StW9eqjCTDz8/P+Pbbb43k5GSr/P7+/jZ5LX+XLl2yynvgwAGjfPnyNvny5ctnzJ492257KleubEgyZs2aZfzxxx9GhgwZrMqGhoYaEydOdLVpraxZs8bq/dq1a836YmNj01QXAAD3y5AhQwxJRpkyZaw+f/fdd83z1rfffuu0Dst5ev/+/caXX35p+Pr6Wp1H8+fPbyxdutRh+UuXLhnNmze3OXd7e3sbgwcPNhITE63y582b1+F1wYEDB6zynjx50qhRo4ZNvuzZszu83mnUqJEhyRg3bpzxzz//GFmyZLEqGxgY6HKb2PPXX38ZM2bMME6dOuUwT0hIiCHJWLlyZZrrBwAgPVnO7zNmzDA/O3bsmJE7d25DklG4cGHj/PnzDssPHz7ckGS0bdvWOHHihFGhQgWb8/HLL79sxMTEOKxj5syZRqZMmWzKlS5d2oiIiLDKO2nSJIfXB23btrWpe+zYsUZAQIBN3latWhknT560yb9161ZDkpE1a1bj5s2bRseOHW3K1qhRwzh8+LA7mzdNvv/+e0OSUahQoXSvGwCAtLD8v9yzZ0/zs7i4OKNOnTqGJCMgIMBYtWqVw/LpcT6NiIgwSpcubVMuU6ZMxsyZM63ynjhxwuH1QdasWW3qXrNmjd17DuXKlTPWrl1rtz3BwcGGJGP37t3GsGHDDD8/P5t+iX/++cfVpnUqKirKyJw5syHJWLhwoVUfzZ49e+6pbuB+YgQTAHiMffLJJ/rll18kSSNHjtRLL73kVrkRI0Zo2LBhqlOnjkqVKqVTp05p0aJFOnTokJo1a6bDhw8rY8aMVmW2bdumhg0b6vLlywoNDVWtWrWUP39+bdq0STt27NBbb72llStX6s8//zSfSOrSpYsSExM1depUxcfHq2HDhsqXL58kWUUlL126VK1bt1ZsbKzy5cun2rVrKzg4WOvXr9fu3bvVpk0bffLJJ/r000/trs+mTZv0zTffqHTp0qpevbpiYmL0zz//6MqVK+rWrZuKFi2qWrVqubVt3M0HAMCjZtSoUfr6668lSQMGDFDfvn3dKjd58mQNHTpUNWvWVPny5XX+/HktXLhQp06dUsuWLXXw4EHlyZPHqszBgwf19NNP6+zZswoODlbNmjVVpEgRbdmyRdu2bdPAgQO1YsUKLV261ByxrGPHjoqOjtbMmTN17do11alTx3wCOjQ01Kx706ZNatKkia5cuWKOiJIlSxZt3rxZW7duVefOnbVx40b98MMPdtfnwIEDevPNNxUWFqZWrVopPj5eS5cuVWRkpN566y0VLFhQLVq0cHu7Nm/e3Gn61q1bFRMTI29vb5UqVcrtegEAeBCio6PVqFEjnTt3Trlz59ayZcuUM2dOl+Xi4+PVpEkTRUVFqUOHDgoNDdW6deu0Z88eTZgwQQEBAXanfunfv7+++uorSVLx4sVVq1YtXb9+XatXr9bevXv1xBNPaNq0aWrdurUkqWjRourevbuOHz+u5cuXKzg4WB06dJAkVapUyaruLl26aPLkyZKkmjVrKjw8XJGRkVq+fLn+/PNPrVixQhs2bFDJkiXtrlOfPn00a9YsNW3aVAULFtS+ffu0YsUKrV+/Xm3bttW2bdscPuWcVklJSZo+fbok2X3KGgCAh8kwDL300ktauXKlfHx8NGvWLLfPV3dzPp07d646duyouLg45ciRQ7Vr11ZoaKjWrl2rAwcOqF27dnr33Xc1bNgwSVJwcLC6d++uuLg4/frrr5Kk5557TiEhIQoODraq++eff1avXr2UmJioEiVKqGbNmkpKStLq1asVERGhJ598UlOnTtULL7xgd32mTZumoUOHqkaNGqpQoYIiIyO1cOFCnT59Wi1bttSBAweUP3/+tG5iSdJbb72lK1euqGPHjmrcuLE5oivwyHvYES4AgPRhGcHk6aefNgzDMKZMmWJGu3766acuy6eOjg0KCrJ5Innjxo3mk8sDBw60SktOTjaeeOIJQ5JRqVIl48KFC1bpf/zxhxnhO3XqVJtlZ82a1ZBkLF682CYtPj7eKFSokCHJ6N69u3Hr1i2r5X7++efmCC07duywKmsZwcTHx8f47LPPrEZQOX/+vFG8eHFDkvHUU0+53D6OMIIJAOBRZBnBpHz58oZhGMa8efMMT09PQ5LRp08ft+qwPOHs5+dnzJo1yyptz5495shgr7/+uk1Zy9NPxYsXN06cOGGVtnjxYvNJIHsjhpQoUcKQZPz66682acnJyUbFihUNSUa7du2M69evW6WPHTvWPC8vW7bMbpt8fHyMfv36WY2gcuXKFfO6oXTp0i63jbuSk5ON+vXrG5KM5557Lt3qBQDgblnO7zNnzjRu375tPpmcJUsWY+/evS7LW0Yw8fHxMZ588kmr0UeTkpKMXr16GZIMLy8v4/Tp01Zlt2zZYnh4eBiSjM8++8wq7datW0br1q0NSUbOnDltRkCZNWuWIckICwuz26758+cbkoyQkBBj4cKFVmnnzp0zqlSpYkgyqlWrZpVmeeLay8vLyJkzp7F7926r9N9++828tvjtt99cbh9X4uPjja1btxpNmjQxR187duzYPdcLAMC9sPy/bPn//sMPPzQkGZ6enm6d/+7lfBoTE2PkypXLkGQ0a9bMuHnzplX60KFDDQ8PD8PDw8PYvHmzVdqlS5fMeu+892AYhhEZGWnef/j888+NpKQkMy0uLs54+eWXDUlGcHCwzYjqlnK+vr5WI78ZhmHs27fPyJgxoyHJ6NGjh8vtY88///xjSDIyZ85s9qcwggn+V6Rt8kgAwCPP09NTq1evVvfu3c3PqlSpkqY6evfurfr161t9VrVqVXXr1k2StGPHDqu033//XZs3b5avr6/mzZun7NmzW6W3a9dOn3zyiSTpgw8+0O3bt91uy9ixY3Xs2DFVqFBB48aNk7+/v5nm4eGhDz/8UHXr1pVhGBo9erTdOipWrKiPP/7Yai7nnDlzavDgwXbXBwCAx4Wnp6d27dqljh07Kjk5WVLarws6deqkNm3aWH1WunRp9enTR5LteXTZsmVavHixPDw8NHfuXBUoUMAqvWHDhho+fLgk6dNPP7WaM9mV6dOna/v27SpUqJAmT56skJAQq/SePXuqXbt2kmT3qWlJKlSokL766iurJ6YyZcqkoUOHSpL279+vuLg4t9vkzBdffKFly5YpNDTUrB8AgEeBp6enXn31Va1cuVKSlC1bNhUsWNDt8omJiZo0aZKyZMliVefXX3+t4OBgJSUlaffu3VZl3nnnHRmGoXbt2unjjz+2SvP399cff/yhsLAwRUZGmk8ou8MwDL333nuSpC+//FKNGze2Ss+VK5cmTZokLy8vbdy4UVu3brWpIykpSV9++aXKlClj9XmHDh1Up04dSfd272DatGkKCQlRYGCgKleurEWLFqlt27Zat25dmrY7AAD3k6enpyZNmqQvvvhCkuTr66vy5cu7Xf5uzqfDhw/X+fPnlSdPHs2ePVsBAQFW6e+//75eeOEFGYaht99+O03rM2jQIMXGxqpt27b68MMP5en5f93ifn5+Gj16tAoWLKjY2FhzJPg7dezYUc8995zVZyVLljRHhb2b64Nbt26pZ8+eklLW/87+FOBRR4AJADxmzpw5o9atW+v27dvmcPVdunTRxYsX3a7j6aeftvt55cqVJUmHDx+2+nzZsmWSUoahy5Url92yvXr1kq+vr86cOaODBw+63ZYlS5ZIkl555RWHQ9F26tRJkrR8+XK76a7W5/r164qKinK7TQAA/K+Ijo7Ws88+q9jYWPO64PXXX9eJEyfcruNurwsaNWqkEiVK2C370ksvKWPGjIqOjtb27dvdbovluqBz5842N50sLNcF//77rwzDsEl/6qmn5O1tO1usZX2Sk5N17Ngxt9vkyPTp080A23HjxiksLOye6wQAIL18++23mjRpkjJnzix/f38dOHBA77zzjtvlCxYsqEKFCtl8HhQUZJ7/U18jxMfHa82aNZLkcJo+Ly8vvf7665Ic/39vz5kzZ7Rv3z75+vrq5ZdftpunVKlSqlixotO603rNkxaJiYmKjY1VUlKS+dnVq1e1bdu2u64TAID0tmnTJvXo0UOenp7KlSuX4uLi9Pzzz6fpgdG7vYfw2muvmVPo3unNN9+UJK1bty5ND4RY7iH06tXLbrq/v7/atm0r6cFeHwwaNEjHjx9XnTp11LVr1zSXBx4227tqAID/afv375eUcsPm/fffV9myZXXhwgV17dpV8+fPd6uOfPny2f08Y8aMklIibFOzBIzcOf9xapkzZ1bBggV18OBBHThwQGXLlnWrLYcOHZIkrVixwuHF2vnz5yVJp0+flmEYViOVSK7XR7JdJwAAHgeWQJKXXnpJI0eOVHh4uE6ePKkXXnhBq1evdhi8mdr9uC4ICAhQ6dKltW7dOh04cEB169Z1Y23+77pg8+bNeuutt+zmiY6OlpQSQHr16lVlypTJKt3R+oSGhpqv7/W6YMmSJerSpYsMw9CgQYPUoUOHe6oPAID0tnbtWoWEhGjx4sXavHmzevfurR9++EGNGjVSs2bNXJZ3dD6V7F8jHDlyRMnJyfLw8DADPeyxdNZY7m24w3J9EBQUpA8++MBhvtjYWEnSqVOn7Kan9ZonLZ5//nm1bNlS165d09GjRzV16lRNmTJFy5Yt0/bt2/XVV1/ddd0AAKSXzZs3S0p5SOKJJ55QtWrVtHPnTn344YfmSKSu3I97CBUqVJCXl5eSkpJ0+PBht/oWbt++rZMnT0qSZsyYoXnz5tnNt3fvXkkP7vpg165dGjFihPz9/TV+/Pg0lQUeFQSYAMBj6JVXXtG3334rSZowYYJatGihBQsWaMyYMebTQM7cGaDhiuUpX8uT0Y7kzZtXBw8e1NGjR92q1zAMs2Ns9uzZLvMnJSUpJiZGGTJksPo8resDAMDjpE2bNpo4caK8vLz066+/qk6dOlq/fr2GDBmigQMHuix/P68LJLl9XZC67gULFriVPzo62ibA5H5fF2zcuFGtW7dWQkKCunbt6tY2BgDgQQsICND8+fNVpUoVValSRYsWLdKCBQv08ssvKyIiQjlz5nRa/m6vDywjpjhiuT6Ijo7W1atXrR4McVV3dHS0Ro4c6TK/JRj1QfLx8VFoaKhCQ0OVP39+1a1bV7Vq1dLLL7+sr7/+Wh07dlSFChUeeLsAALjT119/rR49ekiShgwZovfee08jRoxQw4YN9cwzz6TrsmJiYnTp0iVJzu8heHt7K2fOnDp79qyOHj3qVoDJyZMnzZHDfvrpJ5f5HV0fpOc9hOTkZL3yyitKTEzU4MGDVaxYsXSrG3iQCDABgMdMuXLlNG7cOPN98+bN1atXL40dO1bvvPOO6tSpo9KlS6frMnPkyKFz587pypUrTvNdvnxZklzeqLLw8PBQ1qxZFRkZqS+++ELlypVzWSYwMNCtugEA+C/Inz+/pk+fbo5UUqtWLX344Yf67LPP9Nlnn+mZZ55RjRo10nWZOXLkkKR0vy6QpOzZsysqKkr9+/dXrVq1XOZPS93pYe/evWratKlu3Lihli1b6scff3ygywcAwF1ff/21ateubb6fOHGiypUrpwsXLqhLly5atGhRunaoWK4Prl27pqSkJIejqFmuD/z9/W0eHnEke/bsklI6ptx5Ejh37txu1Xu/devWTV988YWOHj2qRYsWEWACAHjo2rZtazVl3jvvvKPFixdrxYoV6ty5syIiIpQ1a9Z0W15wcLACAwN18+ZNl/cQLOnu/p9vuT6QpClTpihz5sxO8/v5+blV770YN26ctmzZooCAAOXKlUvTpk2zSk89/c+8efO0c+dOFSpUSNWrV7/vbQPSggATAHjMZM6cWZ6enlafffPNN/r333914MABPf/889q8eXO6XjCVKFFCO3bs0IEDBxzmSUhIMJ9QtszH7G7dkZGRypgxo5o2bXrPbQUA4L8kQ4YM8vX1tfpswIABWrJkiTZt2qROnTpp586dbnfguKNEiRJaunSp0+sCwzDMYXDTel2wZ88eBQYGPnLXBSdPnlTDhg115coV1a9fXzNmzJC3N/9yAwAeTXd2DmXPnl2//PKLmjRpon/++UejRo1S37590215xYsXlyQlJibq6NGjDp/YtVw/FC9e3ObehiOWa4kLFy6ofv36D6SDyJW9e/cqNjZWOXLkUFhYmMN8hQoV0tGjR82pfwEAeJjuvD7w8PDQlClTVK5cOZ0/f17du3fX3Llz0215Hh4eKl68uNm3kDr4NbWTJ0+aU9FYrilcCQ0NVc6cORUZGam8efO6PTXv/bRjxw5JKdPqdOvWzWley7R/Xbp0IcAEjxz3rtIBAP/TAgICNH36dPn6+ioiIkL9+/dP1/otcyRPnTrV4ZyD06dPV0xMjAIDA1WqVCm7eQzDsPnMMvfizJkzHS7/yJEj5lyJAADAOW9vb02bNk3BwcE6fvy4W9PnpYXlumD27NnmU8h3WrhwoU6fPi1vb2+HT+s6uy6YM2eOOdTtnU6fPq2dO3faLX+/REVF6ZlnntHZs2dVvXp1zZ0795Ho3AIAIC0aN26sN954Q5LUv39/7dq1K93qDg0NVdGiRSXJ6SgjlrQqVarYTbd3fi9UqJAyZsyoxMRE/fXXXw7rXr169QObHufbb79VtWrV1KlTJ4d54uPjzY6m8PDwB9IuAADSKk+ePOYUM3/99Zdbo4WlheUegrN6LSO2FylSxGYaXIu77VvYtWuXTpw44W5z70mlSpXUtm1bh3/Nmzc38z7zzDNq27atuX2ARwkBJgDwHxEeHq7PP/9ckjRq1Cj9888/6VZ3z549lTdvXl26dEmvvfaaTYfP/v379fHHH0uS3nvvPZunpLNlyyZJdp/YseT/999/9e2339qkx8bGqmPHjipTpoxeffXV9FolAAAea4ULF9b3338vSfr11181ffr0dKv7+eefV6lSpXTz5k11795d8fHxVuknT55Uv379JP3fNURqzq4LevfurVy5cmnnzp0aOHCgzQ2k27dvq2vXrgoPD1ebNm3SbZ2cuX79uho1aqTDhw+rfPnyWrhwoYKCgh7IsgEASG/Dhg1TmTJlFB8fr+eff97hQyR3Y8iQIZJSOomWLl1qk/71119rw4YN8vf310cffWSVZrk+uHz5shISEqzSfHx8NGjQIElS3759zdFTU/v3339Vt25dZcuWTVu2bEmP1XGqYcOGkqR169Zp1KhRNulxcXF65ZVXdOnSJQUEBKhevXr3vU0AANyt1q1b6+WXX5Yk9evXz+mIpWn10Ucfyd/fX9u3b9cXX3xhk/7vv/9q9OjRkv7vWsIiNDTUHLXV3j2ETz/9VJ6enho/frwWLFhgk37u3Dk1adJEBQsW1IgRI9JjdZzq2bOnZs6c6fBvypQpZt5vv/1WM2fOTPeHgoD0wHi9APAf8vbbb2vx4sVavny5unTpooiICPMmzb0IDAzUN998ow4dOmjSpEk6cOCAmjdvrrx582rz5s2aNm2aoqOjVaRIEb377rs25WvWrKn9+/drwIABioqKUlJSkt58800FBQUpe/bsGjJkiPr06aN+/fpp0aJFatasmfLly6djx45p/PjxOnTokIKCgtSnT597XhcAAP4runTpokWLFumPP/7Qa6+9pho1ajgdwt1d3t7eGjVqlBo3bqy5c+eqWrVqatWqlQoXLqxt27Zp+vTpunDhgnLmzKnBgwfblK9Zs6bWrFmjYcOG6fbt2/L29la3bt2ULVs2BQcHa/jw4erUqZM+//xzrVq1Sq1bt1bBggV1+vRp/fzzz4qIiJCvr6/efvvte14Xd7Rq1cp8+jhjxozq1auXw7xPPfWUevbs+UDaBQDA3fD399f06dNVpUoV7du3T++++67ZqXOv2rdvr59++knLli1T06ZN1alTJ9WqVUvXr1/X0qVLtXDhQknShx9+aHNNUq5cOQUHBys2Nlbt2rVT3bp1lSNHDnXo0EGS9Prrr+uXX37Rrl27VK5cOfXo0UMVK1aUr6+vVq9erZ9//lnJyclq2LChw9FR0lO7du3UsWNH/fbbb+rbt68mTZqkBg0aKGvWrDp58qTmzp2rs2fPSkoJuClQoMB9bxMAAPdi1KhRWr16tQ4fPqznn39eGzdutJmS924UKFBAH330kT755BN99NFHWrt2rRo0aKAMGTJo3bp1+vXXX3X79m3Vq1dPzz33nFVZb29vPfHEE1q7dq169uypzp07KykpyeyDqFixonr16qUxY8bo2WefVYcOHcyA0927d2vs2LGKjIxUrly51KVLl3teF+A/wwAAPBb69u1rSDLq1KnjNN/Zs2eNzJkzG5KMZs2amZ/HxsYakgxJxoEDB+yWnTVrliHJCAsLs5u+ZMkSI2fOnGY9qf/atGljXLlyxW65CxcuGMWLF7fKv3z5cqs8c+bMMbJkyWK37vz58xsbNmywqbdy5cqGJGPcuHF2l3vp0iWzjhMnTtjN48ratWvNOmJjY++qDgAA0tuQIUMMSUaZMmWc5rty5YqRL18+Q5JRs2ZNIzEx0Uzz9/c3JBlr1661W3blypWGJCM4ONhu+vr1640CBQrYPXc/88wzRmRkpN1y169fNypWrGiV//fff7fKs3TpUiN37tx2686ZM6fxzz//2NTbqFEjQ5IxZMgQh9vDUsfWrVsd5rmTZTu589elSxe36wUA4H6wnLdmzJjhNN/IkSPN89e8efPMz4cPH+7y3kP9+vUNScbQoUNt0uLj4837F3f+BQUFGRMnTnRY7+TJkw0/Pz8zf9GiRa3SY2Njje7du9ut28PDw2jfvr1x8+ZNqzJbt2418zhiua5q1KiRwzz23Lp1y3jvvfeMwMBAu20qWLCgzTUOAAAPg+X/5Z49ezrNt2XLFsPHx8eQZLzzzjvm5+lxPv3ll1+MoKAgu+fMN99804iPj7dbbteuXUaOHDms8p85c8ZMT05ONr777juH/7tXqFDBOHbsmE29wcHBhiRj5cqVdpdr6Rfw9/d3uM5pdfXqVbNde/bsSbd6gfTmYRgPcGJqAMB9s2XLFu3bt085c+Y0h2J1ZNu2bdqzZ48kqVmzZsqcObMSExM1bdo0SSlP4t45jY2UMqT9ypUrFRwc7HDY+StXrmjmzJnavn27YmNjlSdPHjVs2FBPP/200zYlJCRo7ty52r9/v0JCQtS8eXMVLlzYKs/Fixc1Z84c7dy5UzExMcqXL58qV66sFi1ayNvbdlCu+fPn6/Lly6pevbqKFStmkx4fH68ZM2ZIktq2bXtXw9lHRUVp0aJFkqQXXnjBbjsAAHjQIiIitGPHDmXMmFEtWrRwmnfPnj3atm2bpJQ5fnPnzi0pZeqcpKQkNW7cWNmzZ7cpd+HCBS1evFje3t564YUX7NZ9/fp1zZ49W5s3b9b169eVM2dOPf3002rcuLE8PDwctikpKUnz5s3Tnj175O/vr8aNG6t06dJWea5evao5c+Zo69atun79uvLkyaPy5curbdu2dp+iWrZsmc6ePavw8HCVK1fO7nInT54sSXr22WeVJUsWh+1LzbKd3FGkSBHVrFnTrbwAANwPlvPWU0895XTkMsMwNGPGDN2+fVtZs2ZV06ZNJUl79+7V1q1bnd57WLJkic6fP69KlSqpTJkydvNs27ZNf/31l06cOCFfX1+VLFlS7dq1U/78+Z22/9ixY1qyZInOnTunggULqkuXLjbXFJs3b9aCBQt04sQJ+fn5qWDBgmrRooVKlSplU9/ly5c1f/58SVLnzp3tLtNyXZUnTx7Vr1/fafvsiYqK0rJly3TkyBFFRkaqUKFCKlmypOrXry8/P7801wcAQHqz/L9cvHhxVatWzWneFStW6PTp0/Lw8FDHjh3l4+OTbufTU6dOaebMmdq/f79u376tsLAwtWjRQpUqVXLapuvXr2vu3Lk6evSosmfPrvbt29uM3H7ixAnNmTPHrLtAgQKqXbu2w7ZMmzZNiYmJatSokXLkyGGTbukX8PLyUqdOnZy2z10JCQnmFMYtWrRQxowZ06VeIL0RYAIAAAAAAAAAAAAAAACnPB92AwAAAAAAAAAAAAAAAPBoI8AEAAAAAAAAAAAAAAAAThFgAgAAAAAAAAAAAAAAAKcIMAEAAAAAAAAAAAAAAIBTBJgAAAAAAAAAAAAAAADAKQJMAAAAAAAAAAAAAAAA4BQBJgAAAAAAAAAAAAAAAHCKABMAAAAAAAAAAAAAAAA4RYAJAAAAAAAAAAAAAAAAnCLABAAAAAAAAAAAAAAAAE55P+wGAABsxcfHa8SIEYqKipIkdenSReXLl09zPatWrdK0adN08OBBeXh4qESJEnrxxRdVs2ZNp+UGDRqka9euOc1TokQJ9ejRw2H6ihUrNH36dB06dEheXl4qVaqUXnrpJVWtWtVluxMSEvTHH3/o77//1unTp5UhQwZVqVJF3bp1U8GCBV2WBwDgcTV9+nRt2bJFklSjRg21a9cuzXUcOXJEEydO1LZt2xQTE6MCBQqoZcuWatu2rby8vO6pTc8//7yqVKniNP/evXs1ceJERURE6ObNmypUqJDatGmjFi1ayMPDw+XyDh48qIkTJ2rnzp2Ki4tTyZIl9fTTT6tt27ZulQcA4HGWmJioUaNG6cyZM5Kk5557TtWqVUtzPRs3btSUKVO0f/9+JSUlqVixYnr++edVr149l2Vv3bqlSZMmadu2bTp06JCyZcumsmXL6oUXXlDRokWdlk3L/ZCDBw9q6tSpOnDggCIjI1WyZElVrlxZXbt2la+vb5rXGQCAx9m5c+c0cuRIJSQkSJKGDBmioKCgNNWRmJiomTNn6q+//tKpU6eUIUMGVa5cWd26dVOhQoVclj9w4ICmT5+u3bt3Kzo6WqVLl9aTTz6p5557zuX/8xs2bNAff/whScqZM6fef/99u/liY2M1depU7dq1S/v27VPu3LkVHh6ujh07Kn/+/GlaXwAOGACAR8qhQ4eM8PBwQ5L5N2vWrDTVkZCQYHTt2tWqjtR/vXr1MpKSkuyWTUpKMnx8fByWtfw1atTIbvnbt28bzz//vMNyffv2NZKTkx22/cyZM0blypXtlg0ICDAmT56cpm0BAMDjICYmxujUqZPVebFnz55prmf8+PGGn5+f3fNsjRo1jAsXLqSpvgMHDljVN2nSJKf5hw4danh7e9tdfoMGDYxr1645LT98+HCH1ynVq1c3zpw5k6b2AwDwODl58qRRo0YNq/Pjzz//nKY6kpOTjT59+jj8n75Tp07G7du3HZb/+++/jdy5c9st6+fnZ3z55ZcOy7p7PyQxMdHo1auX4eXlZXc5xYsXN7Zs2ZKm9QYA4HG2cOFCI1u2bFbny0uXLqWpjnPnzhlPPPGEw/v2EydOdFr+448/Nnx9fR3ejzh+/LjdcsnJycZXX31ldS+hTJkydvP++++/RsGCBR1eh4wdOzZN6wzAPkYwAYBHyLRp09SrVy/FxMSoePHiOnbsmBlRnBZ9+/bVL7/8Iknq1KmTmjVrpqSkJP3999+aMWOGxo4dq+DgYA0bNsym7Pnz581lDhw4UAEBAXaX4WgkkV69emn69Ony8PBQ586d1bRpU8XHx2vu3LmaNWuWRo4cqZCQEH366ac2ZePi4tS0aVPt2rVLoaGheuWVV1SvXj0dPXpU06ZN08aNG9W1a1dlz55djRo1SvN2AQDgf9HOnTv13HPP6dChQwoJCVGmTJl06tSpNNfz559/qmfPnjIMQ7Vq1dLzzz+vAgUKaPny5Ro/frzWr1+vZs2aad26dfL2dv2vomEY6tGjh+Lj491a/s8//6z+/ftLkp555hm1b99eOXLk0JIlS/Tjjz9qyZIlat++vRYtWmT3yaXx48frnXfekSQ1btxYjRs3VoECBbR582aNGjVKGzZsUOvWrbV69Wr5+fmlYcsAAPC/b+7cuerWrZuio6MVFhamixcv6saNG2mu55NPPtF3330nSWrXrp1atGghPz8/zZ8/X1OmTNGvv/6qgIAA/fjjjzZlN2/erPbt2ysuLk4VKlTQa6+9pmLFiikqKkq//vqr/v77b33wwQcqVKiQ2rdvb1U2LfdD3nrrLY0dO1be3t7q0qWLmjdvrsyZM2v37t0aNmyYDh48qNatW2v37t0KDQ1N8zYAAOBxkZCQoI8//lhff/21DMNQmTJltGfPnjTXc/v2bT377LPavn27MmTIYN63P378uKZPn67169ere/fuypYtm5599lmb8mPHjtWQIUPk4eGhrl27qnnz5goJCdGWLVv0zTffaP369Xruueds7kdERUXppZde0j///CNPT0+VLFlS+/fvt9vGvXv3qmHDhrp9+7Zy5MihPn36qEKFCjpx4oR+/fVXbdiwQb169VLGjBnVoUOHNG8DAKk85AAXAMD/N3HiRDOa9sUXXzRiY2ON4ODgNI9gsm3bNsPDw8OQZHzxxRc26R9++KEhyfDy8jL27dtnk75u3TpDkuHv75/mdVi/fr25Dt98841Ner9+/QxJho+Pj3HkyBGb9GHDhpnLXrVqlVXarVu3jNq1axuSjMKFCzt9YgoAgMfFoUOHzBFCwsPDjcOHDxstW7ZM8wgmN2/eNPLmzWtIMho2bGhzHl28eLE5MsiYMWPcqvPnn382JBlhYWHmk8qORjC5fPmykTFjRkOS0aFDB5vRzGbMmGF4enoakozff//dpnxkZKR5XfTxxx/bpO/cudMIDAw0JBk//PCDW+0HAOBxMXv2bPN/8VatWhnR0dHmeT8tI5gcPHjQfDr4vffes0m3/M8uydi0aZNN+pNPPmlIMpo2bWokJCTYpHfr1s2QZOTLl8/q87TcDzl48KCZd+bMmTbLuHDhgpE1a1ZDkjF48GC31x0AgMfRSy+9ZN6PHz58uLF58+a7GsFkxIgR5iggK1assEqLi4sz6tata94fiI+Pt0q/evWq+f/6119/bVP38ePHjdDQUEOSzSgo+fPnNyQZ2bNnN5YsWWIMHz7c7ggmycnJRvXq1Q1JRqlSpWxGZ01MTDR69OhhSDIyZ85s3Lhxw+11B2DL834ErQAA0i4qKkqBgYGaOHGipkyZkub5Dy2+++47GYahGjVq6IMPPrBJ//zzz1WuXDklJSXphx9+sEm3PBF9N/MRjho1SpJUr1499evXzyZ9+PDhKl68uBISEjRu3DirNMMwzKek3nvvPdWuXdsq3d/fXzNmzJCXl5eOHj2qhQsXut0uwzCUlJSk5ORkq89Onjypa9euuV2PPUlJSUpKSpJhGC7zAACQVtevX1d8fLx69+6tDRs2qEiRIndVz+zZs3XmzBn5+fnpt99+k4+Pj1V6w4YN9cYbb0iSeT52JioqSu+++66klCeRMmTI4DT/lClTdPXqVWXKlEmTJk2yGaHkueeeU6dOnSRJ33//vU357777TrGxsapTp44+++wzm/Ty5cure/fukqSZM2e6bL+FvWuE5ORkHT9+XDExMW7XY4+r879l2VwjAADu1cWLF+Xr66vvvvtOc+bMUcaMGe+qnh9++EGJiYkqXbq0vvrqK5v0d9991/xf/c7z9Y0bN7Rx40ZJ0scff2x3NLTevXtLkk6fPq3z58+bn6flfsjy5cslSaVLl1bbtm1t0rNnz26OjrJ582an63sne+fl6OhonTx5Mk313Ck5OdnmesPRsp3dWwAAIK2ioqIUFhamtWvX6u2335an5911C1vu+7/99tuqW7euVZqfn59mzJghb29vnThxQvPmzbNK3759u27evKmQkBC99dZbNnWHhYXp+eeflyRt2LDBpv316tXTrl279Mwzzzhs36FDh8yy48ePV/bs2a3Svby89O2336pAgQK6cuWKpk+f7uaa2z+Pc98A/3UEmADAI6J48eLasmWLunbtetd1GIahv/76S5L0wgsvOMxnuWD7888/bdIsN07SGmCSmJioBQsWOF22h4eHOnbsaHfZ27Zt05kzZ5yWz5Url3kBa6/tjowYMULe3t567rnnlJCQoA8//FAhISEKCwtTpkyZVLJkSQ0bNuyubuRkzZpV3t7eWrFihd30TZs2ydvb262pBgAAuFNQUJBmz56t77///p6mfZk7d64kqUmTJsqUKZPdPJbrg4MHD+rAgQNO6+vbt6+io6P1/PPPuzVtnWX5bdu2dbgeluWvW7dOUVFRVmmWoJFevXo5XMbIkSOVmJiopUuXumyPxaeffipvb2+9/PLLio+P19tvv63g4GAVKlRIGTNmVOnSpd0KuLHH399f3t7e2rRpk930FStWyNvb+647AQEAsChQoIA2bNhgBoveLcv52nJOtseS9vfff1t1tAQFBenWrVtKTExUtWrV7JZNfc67fv26+Tot90N69OihxMRERUREOMxjWU5aHii5fPmy+b/7jRs3tHjxYpUsWVKZM2dWWFiYsmXLpvbt2ysyMtLtOi3efvtteXt7q3Pnzg7zlClTRt7e3poyZUqa6wcAwJFmzZppx44deuKJJ+66jp07d5p9Bo7u22fPnl3169eXZHvf3svLSz179tT7778vLy8vu+UtfRF3Tgc8cOBALV26VDlz5nTaxl27dkmSQkNDVatWLbt5AgIC1LBhQ0lK032DgQMHytvbWz169NCtW7f01ltvWd03KFOmjMaMGeN2falZrj22bdtmN33JkiXy9vZW1qxZ76p+4H4hwAQAHhEtW7ZUqVKl7qmOixcv6urVq5KkFi1aOMxnSTt79qxu3rxplXZngEl0dLQ2bNigY8eOOV32uXPnFBsb6/ayjx8/rsTERPPzQ4cOSZJKlCihYsWKuSx/+PBhp+1xpEePHvryyy+VmJiosmXLyt/fXwcOHND777+v5s2b69atW3dVLwAA90OJEiXUunXre67Hcp51do6uVKmS8uTJI8n5eXbx4sX67bfflDlzZo0cOTLdlv/0008rKChIhmHo6NGj5ufnz5/X4cOH5enpaZZPSkrSgQMHtHnzZt24cUNSSiCrl5eXwxtWzhiGoRdffFEjRoyQYRgqW7asfHx8tG/fPr355ptq166dEhIS0lwvAAAPQqNGjVSxYsV7qiM+Pt68H+DO//TXr1/XhQsXrNJcnYctnTmhoaEqVKiQ+Xla7od4enrKy8vL4RPYhmGYo5yEh4e7Veedli1bpmbNmunAgQMqVKiQcufOrUuXLmnmzJkKDw9P88goAAA8LK+99to9P9Rg+X++SJEiTs/Xju7b165dW2PHjtVHH33ksOyOHTskSYULF7b6vH///m6NumIJAM2RI4fTfNmyZZMkbdmyxWWddzIMQy+88IJGjhxpdd9g79696t27tzp06GDV3wE8zggwAYDHiGUEEG9vb+XOndthvnz58pmvz549a5VmiRKOiYlRo0aNlDlzZtWoUUOFCxdW5syZ9cEHH+j27dsOlx0YGKgsWbK4XHZycrLVkLiW8q5GTrGUt+RPi0WLFmnSpEkaMmSIrl27poiICF27dk3jxo2Tt7e35s+ff9dPKQMA8ChLr/PszZs3zVFEvvnmG/PmjDMJCQlmB5Sz5Xt7eytXrlw2y9+9e7eklCei/Pz8NHbsWBUoUEAlS5ZU1apVFRoaqurVq5s3pO7GrFmzNHv2bI0YMULXr183rxFGjhwpT09PzZo1Sz/++ONd1w8AwKMu9b0BZ+frnDlzmlPtpeX/8nnz5umdd96RJL3//vs20/Wlh5iYGL3++uvatGmTgoOD7Q7D744XXnhBVatW1enTp3X06FGdPXtWERERKlKkiCIjI9WtWzen090AAPA4ud/37Q8fPqw5c+ZIkl588cW7aGHKSGCSdOzYMacPkG7dulWSbIJk3TFjxgz9/fffGjVqlNV9g+HDh8vDw0O///67JkyYcFftB/7XEGACAI8Ry8VbtmzZ5OHh4TBfUFCQOafxnRd8lieWZs6cqX/++Uc5c+ZUuXLl5Ofnp+joaA0dOlRVq1a1Gs42dT2uooQzZ85s92aUu+Ut6efOnUvzDZ0bN26ob9+++uijj8zh+X18fNSjx/9j777juqr+P4C/PmyQpSIOVHCgqDhxVYqauNI0916ZI0dZpuI2LcFdOTMtI7flxokLyYkjQUXRRAUFRNl7nN8f/O798uGz0RLs9Xw8Po+H3rM/Uvdw7vueMxZLly4FAPj6+iI+Pt6geomIiIqztLQ0+d6m731W04LQvHnzEBERgXbt2mHEiBF6tf/s2TP5nl2U9qUHXk5OTvjss88wfvx4REVFoWbNmnB1dUVubi4uXryIFi1aFHlb+dTUVMyaNQtffPGFPE8xNzfH559/jq+//hoAsHDhQnm3FCIioreNdO+1sLCAjY2N1ryOjo5KZdSJjY3Fhx9+iA4dOsDZ2Rndu3dHbm4u5s+fjxkzZry2fm/ZsgXdunXDO++8AycnJ6xbtw61a9fGiRMnUK1atSLVaWdnh4CAAFSuXFm+Vr9+fQQGBsLCwgK3bt3iUTZERPSfYei6fXR0tN47eWRmZso7f3Tv3l3jMXu6NGrUCCYmJsjJycHKlSvV5gkMDMTx48cB5K+TqHuJVpvU1FTMnTsXn332mdK6wZQpUzB37lwAwNdff62yYzzR24gBJkREbxEp8rZ06dI685YpU0apjGTYsGEYPnw4Jk6ciL///hvPnj3DX3/9heTkZCxZsgRmZma4ceMGZs+eXaS2FQqFvC1fwbb1LS/1OycnBy9fvtQxSmVGRkb48ssv1aaNHj0apUuXRkJCAgIDAw2ql4iIqDgreL/V9z6r7m2eGzduYOXKlbCwsMCPP/74r7WfnJwMAAgNDcWqVavQtm1bREREIDw8HPfu3cPDhw/Rpk0bZGdnY8KECSpnNuvDzMwMn332mdq0iRMnolSpUoiJicHFixcNrpuIiKgkkO690r1YG23zBUl6ejoOHTqEgIAA+d7crVs3dOrU6TX09n/u3r0Lf39/XLx4EcnJyShVqhTGjh2rdASPoSZOnAgLCwuV6xUrVsSwYcMAAPv37y9y/URERCWJoev2eXl5iIuL01mvEALDhg3DtWvXUKFChVfa/aNMmTKYNm0agPwgj1WrVkEIIacfOHAAvXv3homJiXzN0ON1LSwsMHHiRLVpkyZNgqWlJZ49e1ak43eIShoGmBARvUUcHBwAAImJiTrzJiQkKJWRTJ06FZs3b8aqVauU3vYxNTXF1KlT8e233wIA1qxZI+92YmjbUp6CbetbXuq3kZGRwedHOjk5Kb2BVFCpUqXk85mlcyWJiIjeBgXvt/reZwvPD3JzczF69Gjk5uZi7ty5cHV1/dfaz87OBpD/ZlO9evVw7NgxODs7y+kuLi44fPgwqlWrhpSUFCxYsEDvvklq1KihMmaJvb096tWrB4BzBCIientJ90HpXqyNpvlCQY6Ojti3bx927NgBHx8ftGvXDrt27cI777yD6dOnv44uAwAGDRqEvXv3YuPGjZg+fTpsbGzw5Zdfwt3dHefPny9SnS1atNCY1qpVKwCcExAR0X+Hoev2CoVCr4DVzz//HLt27YKVlRX27dundV6hj7lz56JFixbIysrCZ599hjJlyuC9995D+fLl0aNHDyQnJ2P58uUA8p8FGBpg4urqqnFcZcuWRZ06dQBwjkD/DQwwISJ6i0jBE7GxsUoRuoWlp6fLbwNrCrjQZPLkybC1tUVeXh6uXr2q0rau8wvj4+Pl7ecKtq1veSm9YsWKShHH+tA1VukcyfDwcIPqJSIiKs5sbGxga2sLQP/7bOF75qpVqxAcHAx3d3d89dVXBrVfqVIl+ei+orRfMKB0/vz5MDMzUylnZWWFL774AgBw+fJlg/pXuD11OEcgIqK3nXQvTEtL03kkXGxsrFIZdSwtLdGjRw/0798f3t7eOHXqlHyszJIlS+Dv7/9a+l2nTh189NFHGDVqFHx9ffHgwQN06dIFz58/x6BBg5CZmWlwndrGJc0JHjx4oHXdhYiI6G1h6Lq9o6Oj2t/bC1q4cCFWrVoFY2NjbN++XWtwp77Mzc1x7tw5zJ07F9bW1khISMD58+cRGxuLZs2a4c8//5RfqK1UqZLB9XPdgOh/GGBCRPQWcXJyApD/pq+04KNOVFSUShl9mZiYwN3dHQAQEhKiUk9KSorWaGapbYVCoTSRk8prO8O5YHlD+w3kB9ZoI52PWKpUKYPrJiIiKs5e5T77+PFjzJkzB0D+G0GxsbGIiopS+ki7jLx8+RJRUVFKC0/m5ubym0ja2s/Ly8OzZ89U2nd0dJT/3LRpU43lGzRoAAC4c+eO3B99cY5ARET/dQXvvdru13FxcXLQhqG/lw8dOhQ9evQAAGzcuLEIvdTNysoKmzdvhkKhwKNHjxAQEGBwHdrmBdKcwNLSUg6gJSIiepu97nX7devWYe7cuQCA9evXo3v37q+hl/lMTU3x9ddfIzExEbdv38bx48dx//59XL58GR4eHvIYpOcbhuC6AdH/MMCEiOgtUqFCBXkCc+jQIY35pDQHBwfY2NgY3I60+0nBLeGcnJxgbm6ud9tOTk5Kkcw1atQAAISGhiIiIkJn+aKcp1zwSB91Hj58CAAGbftvZJR/K5V2ZSlMn+2FiYiI/mnSfVbbPTo0NFS+Vxa8zx45cgQpKSkAgH79+qFy5coqnwcPHgAAvvzyS1SuXBleXl4Gtx8YGCjPMQq27+HhIf85Pj5eY/nnz58DAOzs7GBqaqoxnzqcIxAR0X+dlZUVKlSoAEC/3+ktLS1RsWJFg9tp1qwZAOD+/ftF6KV+HB0d5eP0itKOtnnBPzEnADgvICKi4kv6fT4sLEzrfVWfdfudO3di4sSJAIBly5bhk08+eY09/R8jIyPUqVMHHTp0kPsPAAcOHAAAvPfeewbXyXUDov9hgAkR0VvEyMgIH3zwAQBg69atGvNJaYWjg6Ojo2FpaQlLS0uEhoaqLRsTE4OwsDAAQKNGjeTr5ubm6Nixo862t23bprbtli1bym83S3kKi4uLw/Hjx9WW10d8fDzOnj2rNu3vv/+Wj/ypXbu23nUW3B5XnRs3bhjWSSIion/Ahx9+CCB/MUUKFilMun9XrVoVDRs2lK9bWFjAwcFB60daFLG2toaDg4PSsTYF29+5cydycnK0tt+kSROlN54qVaoENzc3ANC6nf7Ro0cBQKnv+nry5InS0X8FhYaG4s6dOwA4RyAiorebdL/WZz2hS5cuSsfWrl+/HpaWlqhUqRJyc3M1lpfuizVr1ixSH1u0aAFLS0tMnz5dY56MjAw8ffq0yO3s3btXY9quXbsAvN45QUxMDKKjow3oIRER0b+nWbNmKF++PADN6/bx8fE4cuQIAM3r9seOHcPQoUORl5eHOXPmYMqUKa+tj7du3YJCoYBCoZCfXRT2999/4+jRo1AoFOjdu7fBbTx8+BB//fWX2rQbN27IR+Nw3YD+CxhgQkRUQp05cwbbtm1TOU94/PjxAIDTp09jzZo1KuUWL16M4OBgAMC4ceOU0ipUqABnZ2dkZGRg/vz5KucJ5+bmYsKECcjOzkbVqlVVtqmX2j5y5Ag2bdqk0vbXX3+NkJAQGBkZYcyYMUppxsbGGDt2LADAx8dH7qMkJycHw4YNQ3Z2NipWrChvq2uo+fPnq0QE5+XlYebMmcjLy4Obmxvatm2rlP706VOsW7dObZRyrVq1AOQvphV+YPbixQusXLlSY1+ioqKwfv16PH78uEhjISIiKiw8PBw//vijvJuHpH///ihTpgzS0tIwYsQI5OXlKaUHBQXh+++/BwB8+umnSmnDhw/H8+fPtX6kN5RWr16N58+f49y5c0p1jBgxAlZWVnj+/Lk8XyjI398fmzdvVts+AEyYMAFA/hxB3YLOiRMn8MsvvwAABg0apPH70WbOnDkq9/KcnBzMnDkTQH7gS/PmzZXSnzx5gnXr1ikdPyiR5ghr165V+b6fPXumdp4mefz4MdavXy8/HCMiInqdLly4gF9//VVlq/dx48ZBoVDg+vXrWLRokUq5H3/8UT5ypvD92tPTExkZGXj27Jk8pyjs6tWr2LFjBwCgdevWRer7e++9h4yMDPzyyy8a36KeOXMmsrKyYGpqipYtWxrcxrZt25SOBJb4+/vLL60UHn92djZ27typ9kgeaU5w7do1nD9/XiV99uzZGvuSnZ2NHTt24NSpUwaNgYiIyFBZWVnYvn07zpw5o3TdyMhIfo6wZMkSXL58WSldWrfPysqCo6MjevbsqVL3xYsX0bt3b2RnZ+Ozzz7DggULXmvf69WrJ99vvb29VZ5rxMfHY9CgQRBCoF+/fnBxcSlSO3PmzFEJpM3OzsasWbMAAM2bN1fahRXQ/vu91Oc1a9ao9DkqKgrr1q3T2JeIiAisW7dOPmqY6F8liIio2LK2thYAxO+//650/dSpUwKAACBmz56tUm7AgAECgDAyMhITJkwQhw8fFocOHRJjxoyRy3388cdq29y3b59QKBQCgGjdurXYuXOnuHjxovDz8xPNmzeXyx87dkxt+Y8++kgAEMbGxuLzzz8XR48eFQcOHBCjRo2Sy44fP15t2cTERFG9enUBQDg4OIiFCxeKc+fOiV9//VW0b99eLr9161aDvsdly5YJAKJKlSrCyspKeHp6iiNHjoioqChx4sQJ0b17d7nuPXv2qJSvXbu2ACAqVqwosrKylNIK/ls0b95c7Ny5U5w7d06sW7dOVKlSRbz//vtyekF5eXmiZs2aAoBwcnISOTk5Bo2JiIj+u6R77bhx45Sup6SkCFtbWwFAtGzZUqXcxo0b5XtSly5dxJYtW0RgYKCYP3++sLe3FwCEm5ubSEtLM7hP0j1t8+bNGvP4+vrK7ffu3Vvs3LlTnDp1SsycOVNYWlrK91J198SsrCzh4eEhAAgLCwsxe/ZsERAQIA4fPiw+//xzYWxsLAAIT09PkZeXp3e/58+fLwCIatWqCTMzM9GhQwdx/PhxERUVJY4ePSo6deok9/n48eNKZXNyckTVqlUFAFG9enWRm5urlH7w4EG5bOvWrcXu3bvFuXPnxKpVq0SFChXkOYK1tbVSuezsbOHk5CQACFdXV4PGQ0REJKlcubIAIDZu3Kh0/dq1a/L9aeLEiSrlxo0bJ6d/8skn4sCBA+Lo0aNi0qRJwsjISAAQvXr1Utvmxx9/LAAIhUIhevXqJX7//Xdx+fJlcejQIfHll18q3e8zMjK09l/TekhkZKSoVKmSACDKli0r5s2bJ06cOCEuXrwotmzZItq2bSv3f9WqVXp/X3FxcXI5Nzc3YWdnJzZs2CDu3bsnbt68KXx9fYWpqakAILp3765SftGiRXL5Q4cOKaVlZmYKV1dXAUDY2dmJpUuXisDAQPHHH3+Ibt26CQcHB1G/fn21c6kFCxbI9R49elTv8RAREakTHBws31fi4uKU0ubOnSunBQQEKKUlJyfLv/eXLVtWLFiwQAQGBgo/Pz/RoUMHuZyfn59Km6GhoaJMmTLy+vratWvF+vXrNX7S09M19l9a53d3d1dJO3jwoPxco23btmLXrl3i7NmzYsmSJaJOnTryM4eIiAiDvrPZs2fLv/ebmpqKzp07ixMnToioqChx5MgRpfGfPHlSqayu3+/37t0rl23btq34/fffRWBgoPj+++9F+fLl5XUDe3t7pXJZWVmiQoUK8ryF6N/GABMiomJM04LKli1b5InHiBEjVMqlpaWJDz74QM5T+NOrVy+RmZmpsd3vv/9eXvgp/LG3txe//PKLxrLJycnCy8tLY9sDBgwQ2dnZGsuHhYWJGjVqqC1rbGwsli5dqvuLK0SaeLZt21b4+fnJE82CHxMTE7FixQqVspmZmfIE2NLSUsTHx6vkmTx5str+NmrUSFy9elVtgEl6err8MM/KykokJiYaPC4iIvpv0hRgEhkZKQdaVKlSRW1gwoIFC+SHQ4U/derUEX///XeR+qRPgIkQmu+ZAISHh4eIjo7WWPbp06dykIm6T48ePURMTIxB/ZYCTLp16ybWr1+vtl5zc3Oxfv16lbLJycnyXM3W1lakpqaq5Bk9erTaOlu0aCH+/PNPtQEmiYmJwsrKSp53aVtcIyIi0kRTgMmhQ4fk+9FHH32kUi4rK0v069dP4/22Y8eOIiUlRW2bWVlZYujQoWp/55Y+Xl5eIjIyUmf/Na2HCJEfJCO9CKLuY2VlJRYuXKjnN5WvYIDJn3/+KZydndXW3alTJ5UHckIIMXHiRDmPunnDmTNnROnSpVXqs7S0FIcOHZIDYwrPpQoG/BT+tyQiIjKUtgCTTz75RE5T97v9vXv35IBJdev2vr6+atuUAjT0/ai7z0q0BZgIIcSqVauEhYWF2nqdnJzEpUuXDPi2lPv/0UcfidWrV2tcN/jpp59Uyurz+/3IkSPV1vnuu++Kc+fOyWULio+Pl8dZtmxZrc96iP4J/zsok4iIip3BgwcjMzMTzs7OStf79OmD27dv4+nTp5g3b55KOUtLS/j7++OPP/7Atm3bEB4eDoVCgdq1a2Pw4ME6j5f57LPP0LNnT6xevRohISF49OgRXF1d0ahRI4wZMwaVKlXSWNba2hrHjx/Hrl27sGPHDty/fx/GxsaoXbs2hg0bhq5du2ptu3bt2vjrr7+wceNGHDx4EJGRkbC1tYWHhwfGjh2LRo0aaS2vy9ChQ1G9enUsW7YMoaGhsLe3R/PmzTF06FC1W+eamZnht99+w6ZNmzBw4EDY29ur5Fm5ciU++OAD/PHHHwgLC0OpUqXQoUMHjB49GhkZGRgxYoRKGQsLC/z222/45ZdfMHjwYNja2r7SuIiI6L/j/fffh729Pd555x2l605OTti0aRMOHjyIiRMnQqFQqJSdM2cOunTpgg0bNuD69etISUlBlSpV0L17d4waNQqWlpZF6lOvXr0QGxuLmjVras23cuVK9OrVC5s2bUJISAjS09Ph4uKCXr16Yfjw4TA1NdVYtmLFirh48SK2bduGM2fO4ObNm7CwsECjRo3Qvn17tdvwGmLs2LGoVasWVq5cidu3b8PBwQHNmzfHiBEj0KRJE5X81tbW8PPzw5YtW+QjgArbsGEDevTogf379+Pu3buwtbVF586dMWrUKLx48QIjRoyAubm5UhlbW1v4+flh27Zt+Pjjj2FhYfFK4yIiov+mvn37Ij4+Hq6urkrXu3Tpgvnz5+P+/ftqj2YxNTXFzp07MXToUPz2228ICwtDXl4eatasiYEDB6Jv375q5xhSWT8/P0ybNg2bNm3CvXv3EBERgfLly8PNzQ3du3dH586d9eq/pvUQAGjcuDFu3bqF7du34+TJk7h//z7i4+NRq1Yt1KtXD+PGjYOTk5Ne7ajj5OSE4OBgLFq0CIGBgUhISICHhwfatWuHMWPGwMhI9dR5b29vpKeno0yZMhgyZIhKeps2bXDr1i2sWrUKISEhSElJgbu7O8aPH486deogNDQULi4uKnMp6bifcuXKFfkYQCIiIknZsmXlterCv4vOnj0bubm5qFChAvr3769S1tXVFTdu3FBat7exsUGTJk0wduxYNG7cWG2bjRs3Vrs+rknhfhVUr149jBgxQuN9fuLEifjwww/xww8/ICQkBE+ePEGFChXQpUsXjB49GqVLl9a7H+pMmDABtWvXxvfff4/bt2/D0dFRXjdQN359fr//+eef0bNnTxw4cAD37t2Dra0tunTpglGjRiE2NlbteoO9vT38/PywY8cOfPLJJzAzM3ulcREZSiFEoUOdiIiI3jLLly/HV199hbZt2+L06dNvujtERERUTHz99deYP38+unXrhoMHD77p7hAREdEb8uLFCzg4OAAAIiIi1Aa2EBER0X/PnDlz8M033+Cjjz7C3r1733R3iIoF1XBrIiIiIiIiIiIiIiIiIiIiIqICGGBCRERERERERERERERERERERFoxwISIiIiIiIiIiIiIiIiIiIiItDJ50x0gIiL6p1WtWhVeXl5o2LDhm+4KERERFSPVq1fnHIGIiIhgamoKLy8vAICFhcUb7g0REREVFzVq1ICXlxcaNGjwprtCVGwohBDiTXeCiIiIiIiIiIiIiIiIiIiIiIovHpFDRERERERERERERERERERERFoxwISIiIiIiIiIiIiIiIiIiIiItGKACRERERERERERERERERERERFpxQATIiIiIiIiIiIiIiIiIiIiItKKASZEREREREREREREREREREREpJXJm+4AERH9+8LCwnD37l0AQIMGDVCtWjWt+Z8/f44LFy4gJCQEZmZmqF+/Pt577z3Y2Njo1d61a9dw+vRpPH/+HOXLl0eHDh3g7u7+SmPIzs7GkSNHcPPmTaSnp6NGjRro3r07HBwcDKrnxYsXCAoKAgC0bdsWdnZ2epULCAhAamoqqlatisaNGxvcfyIiouLu0qVLiI6OBgC0bt0aZcqU0Zj377//RkhICADovDempqbiwIEDuHv3LszNzVGvXj20adNG73uwOg8ePMDly5cRFhYGe3t71K9fH++++y6srKwMquf06dNISkoy6P5ecOzdunWDsbGxwf0nIiIqKQre99zc3FC7dm2NeZOTk3Hq1CkAgIWFBTp16qQx7/3793HlyhXcuXMH5cuXl9cdinpfDQ0NxYMHD3Tm0/feffz4cXntQd/1jLt37yIsLAxGRkb48MMP9SpDRERUkly8eBExMTEAAE9PT5QuXVpr/tTUVBw8eBBhYWEQQqB27dro3r07rK2t9Wrv5s2buH79OsLDw1GpUiW4u7ujVatWMDIq+n4KqampOHfuHG7fvo2kpCTUrVsXLVu2RNWqVQ2q58mTJ7h27RoA4IMPPoCpqale5Q4ePIi8vDyd8yqiYkUQEdF/SkpKinB2dhYABACxevVqjXlzcnLEihUrhI2NjZxf+lSoUEFs27ZNa1tPnz4VXl5eKmUBiB49eogXL14UaQynTp0SlStXVqnTzMxM+Pj4GFRXSkqKKFWqlAAgfvjhB73KREdHC2NjYwFAbN68uShDICIiKtbCw8OFhYWFfI8NCgrSmNfPz09YW1vLeUeMGKEx7y+//CJsbW1V7uHlypUTP/30k8H9fPr0qRg+fLgwMjJSqbNq1ari4MGDBtU3ceJEAUDUqlVL7zL9+/cXAETTpk0N7T4REVGJkpWVJerXry/fa+fPn68x79WrV0XNmjXlvJUrV1abLz4+XowfP17tvbxRo0bi0qVLRerrsGHD1K5FFP6kpKToVd+QIUMEANG8eXO9+9CpUycBQHh5eRVpDERERMVZWFiYMDc3l++pFy9e1Jp/27Ztwt7eXuVebGtrK/z8/LSWjYiIEB999JHae3mTJk3EhQsXijQGPz8/UbFiRZU6TU1NxZQpU/SeJwghxN9//y0UCoUAIA4cOKBXmStXrshtnjlzpkhjIHoTuIMJEdF/zNy5c/Ho0SO98s6bNw/ffvstAOD9999Hy5YtkZ6ejhMnTiA0NBSDBg2CQqHAgAEDVMomJibCy8sLt2/fhrm5Odq0aQMPDw9cvHgRQUFB2L9/P7p06YIzZ87A0tJS7/4HBQWhS5cuyMzMRLly5dCpUyeUK1cOx44dw+3btzFjxgykpaVhwYIFetVXqlQp9O7dG35+fti6dSsmTZqks8zu3buRm5sLKysr9OrVS+++ExERlRTjxo1DRkaG1jypqamYOHEiNm/eDACwsrJCWlqaxvxr167FhAkTAAAuLi5o06YNSpUqhZMnT+Lu3bsYPXo0hBAYPXq0Xn1MTk5Gx44dERoaChMTE/Ts2RPu7u6Ij4+Hv78/Hjx4gO7duyMgIADvv/++XnUOGzYMq1evxr179xAcHIymTZvq/A4OHjwIABg6dKhebRAREZVUy5Ytk3cv0WbVqlWYOnUqMjMztc4PhBDo1asXTp8+DRMTE/Tp0wd169ZFdHQ09u7dixs3bqBdu3a4du2awW/0Pn78GABQt25drW8g67tDyrBhw7BlyxZcvnwZ4eHhcHV11Zo/Li4OJ0+eBMA5AhERvZ3Gjh2LzMxMvfJu27YNgwcPBpC/62nnzp1hbGyMI0eOICIiAsOGDUNeXh6GDx+uUjYlJQWdOnXC3bt3YWlpiX79+sHV1RXPnj3D77//jmvXrqFDhw64cuUK3Nzc9O7/9u3bMWzYMABA/fr10blzZ1hbWyM4OBgHDx7E8uXLERkZiR07duhVX7Vq1dC6dWsEBgZi69ateu1eJtVdtWpVeHp66t13ojfuTUe4EBHRv+fq1avC2NhYmJubCwcHB607mEh5AYiNGzcqpeXm5orJkycLAMLe3l4kJCSolJ80aZIAICwtLcWff/6plHbkyBFhamoqAIivv/5a7/5nZWWJGjVqCACiQYMGKu1Kbx0rFApx/fp1vesNCAiQI4XDw8N15n/33XcFADFo0CC92yAiIiopfv31VwFAVKpUSX77pvAOJnFxccLNzU0AENbW1sLPz08MGDBA4w4m9+7dEyYmJgKA+PLLL5XSsrOzxaeffirvRvb48WO9+ind9ytWrCjCwsKU0jIyMkS3bt3knUwMIY1r8uTJOvNu27ZNABAmJiYiJibGoHaIiIhKkvv37wtLS0thZGQkv+mrbgcTaT4g3UvXrFmjcQeT1atXCwDCyspKXL16VSktKSlJeHp6CgCiVatWBve3WrVqAoD4/fffDS6rTm5urnByctK5c4tk7dq18tiSk5NfSx+IiIiKi02bNsn3d+m+r2kHk+fPn8s7mXbu3FlkZWXJadnZ2fLv7tbW1iI6Olql/LRp0wQAUbZsWXH//n2ltMTERNGsWTMBQLRu3Vrv/qempso7sY4dO1bk5uYqpe/fv19eD9m/f7/e9W7cuFF+JpKUlKQ1b15envz9zZw5U+82iIqDoh9KRUREJUpubi7GjBmD3NxczJ49Gy4uLlrzHz58GLm5uWjdujVGjRqllGZkZISlS5fCwcEBCQkJuHz5slL6ixcvsH79egDA6tWr8e677yqld+7cWd4ZZfny5TrfkJZs374dDx48gLm5OY4cOQI7Ozul9O+//x6tWrWCEAI+Pj561QkA7dq1Q+XKlQHkR1Nr8/jxY1y4cAEA30IiIqK3T1xcHKZMmQIAWL9+vca3eqOjoxEWFoYGDRogODhY5z1xwYIFyMnJQb9+/bB8+XKlNBMTE6xatQrOzs7IysrC77//rldfDx8+DAD45ptvVN5qNjc3x9KlSwHk37sfPHigV50A5DeYduzYgdzcXK15pbeNOnXqBEdHR73bICIiKmnGjRuH9PR0TJo0CQ0bNtSY78yZMyhdujT279+PlStXwtzcXGNeaRewyZMno0mTJkppNjY2WLNmDQDg/PnzSElJ0buveXl5iIyMBACtu5cYwsjISH7zeuvWrTrzS3OEnj17wtra+rX0gYiIqDiIjY3F1KlTAQAbNmzQmf+HH35AUlISqlSpgt9//x2mpqZymomJCXbt2gVnZ2ekpKTghx9+UCl/5swZAMCUKVNQo0YNpTRbW1v4+voCAC5evIj09HS9xnD16lWkpKTAxMQEK1asgJGR8uPy7t27o3PnzgCA06dP61UnAPTt2xeWlpZIT0/H3r17teYNCgqS5ytDhgzRuw2i4oABJkRE/xHff/89rl69inr16mH69Ok688fFxcHNzQ1du3ZVm25iYoJ69eoBAG7duqWUtm/fPmRnZ8Pa2hoDBw5UW3748OEwNjZGUlISjh8/rtcYdu/eDQDo1q0bKlWqpJJuZGSEkSNHAgAOHTqk94TSyMhInsRt2bJFa94dO3ZACIHy5cujQ4cOetVPRERUUnz55ZeIi4tDv379dG7nOnbsWFy6dEnnlvUFF1a++OILtXmMjY3h7++PgIAAve6vQghs2LABAQEB6NOnj9o81atXh0KhAAA8fPhQZ52SIUOGwMjICNHR0fLW9uokJCTg6NGjABh0SkREbzc/Pz8EBASgSpUq+Oabb7Tmfeedd3Djxg10795dZ71paWlwc3ND27Zt1abXq1cPpqamyMvLQ1hYmN79ffbsGbKzswG8vgAT4H9BqOHh4Sov2hQUGRmJc+fOAeAcgYiI3j6TJ0/Gy5cvMWjQIHTp0kVnfmlNf9CgQShVqpRKuqWlJQYNGqSUt6BHjx4BgMbj6WrVqgUAyM7OxtOnT/Uag1Snk5MTrKystNYbERGhV51AfsBLjx49AOh+zrB9+3YAQNOmTVGnTh292yAqDhhgQkT0H/Do0SPMnTsXCoUCGzZsUIoS1uS7777DnTt3tAajSGcaF35j98aNGwCADz/8EJaWlmrLOjo6ol27dkr5dZHy9evXT2OeXr16wcTEBGlpaQgPD9erXkB5oejKlSsa80lvIQ0aNEjvs5qJiIhKgoCAAPz222+wt7fH999/rzVv3bp1sX79elhYWOisNygoCKmpqXB1dUXLli015qtXrx7at28Pd3d3nXUqFAq0b98e7du3h62trdo8N2/ehBACAFCzZk2ddUqqVKkiz1G0vaG8Z88eZGVlwdbWVq+HaERERCVRwd3N1q5dq3M3jj/++EPvoI7AwEDcuXNHY3BpwUARQ3YKkx4amZubK5WT5gVFVa9ePXh4eADQPkfYtWsXhBCoUKECvLy8XqlNIiKi4uTo0aPYvn07ypQpg5UrV+rMn5GRIQeJalvT79+/P4D8tfnU1FSlNCnQIzQ0VG3Zv/76C0B+oIqzs7PuQRSoMzIyEgkJCVrrdXNz06tOyfDhwwEAp06dQnR0tNo8OTk58u6tDEalkogBJkRE/wHjx49HamoqPv30U5Xjaorq+PHjePjwISwsLFQWg6St3XS90VxwIqdLbm4unj17prNee3t7eQFJn3olderUQbNmzQBoXii6e/curl+/DoATPyIierukp6dj3LhxAIAlS5agQoUKWvNLO4PoIyQkBMD/gjwOHTqEDh06oHTp0ihdujS8vLywatUq5OXlFbH3quLj4zFhwgQA+cfX6DoasDAp8HTv3r0ad0ST3jbq06ePxoBaIiKikm7KlCny7mbdunXTmd+QOYIu0tG7DRs2NGgnEinApEqVKjhy5AjatWuHMmXKwN7eHm3btsXixYuRk5NTpD5Jc4SdO3dqPEpPmiPwxRQiInqbpKWl4dNPPwUALFu2TK/gz6ioKPnP2tb0pecEhcsA+c82AGDFihUqL6rGxMTgq6++ApC/y6qJiYnOPgFA8+bN0bRpU+Tm5mLcuHHIzMxUSv/ll19w5swZmJqaYsyYMXrVKenQoQMqVKiA3Nxc+WXVwk6ePInnz5/DxMQEAwYMMKh+ouKAASZERG+5nTt34vDhw6hUqRJ8fHxeS52JiYnyxG7MmDEoV66cUroU2FG+fHmt9Ujp+gSCREdHy4s3r7PegqSFoh07dqhdKJIWierVq4fGjRsbVDcREVFxtmDBAjx48ACtW7fGJ5988lrrfvDgAYD8rWenTp2KDz/8EAEBAUhISEBCQgJOnjyJzz77DG3atEFMTEyR2sjNzcXy5cvh4+ODTz75BDVq1MDly5fRpEkT+Pn5GVxfr169UKpUKSQnJ+PAgQMq6TExMfI5zAw6JSKit9XJkyfh5+en1+5mr9uNGzewdOlSAMCsWbMMKivttvrgwQN07doVZ86cQXx8PJKSknD27Fl4e3vjnXfekQNRDDFw4ECYmJggJiYGAQEBKun3799HcHAwAM4RiIjo7TJv3jxERESgXbt28jH1ukjr81ZWVmqPx5FYWlrCxsZGqYxkwIABmDlzJlJTU9GsWTP06tULM2fOxIgRI1C7dm2EhYXhww8/NPjZx++//47atWtj586dqFOnDj799FNMnToVnp6e+Pjjj1GqVCns2LED1apVM6heY2NjDB48GIDmF1ml5wydOnUyaJc2ouKCASZERG+xhIQETJ48GQCwZs0ajVvIGyInJwcDBw7EgwcP4ObmpnbiJkUZFw48KcyQnUYKRi47ODi8tnoLGjBgAExNTRETE4OTJ0+qpEsRx1wkIiKit0lISAiWL18Oc3NzbNiw4bW+eQwASUlJAPJ3P1u2bBkaNGiAw4cP48WLF7h79y6++eYbmJmZISgoCGPHji1SGzk5Ofjqq68wc+ZMbNq0CfHx8ejevTtOnTpVpMUaa2tr9OrVC4D6BaHdu3cjNzcXVapUQZs2bYrUZyIiouIsIyND3t1s6dKlOnc3e51iYmLQq1cvZGRkYNCgQejbt69B5W1sbFC3bl2UL18eM2fOxOXLlxEfH4+QkBDMmzcPpqamCA4O1vvhWEHlypVDly5dAKifI0jrBu7u7mjUqJHB9RMRERVHN27cwHfffQcLCwv8+OOPepeT1vT1+b1c25r+9OnT8cUXXyAnJwd79+6Fj48Pfv31VyQmJqJDhw5Yu3atXkf4FuTs7IwtW7bA1dUVDx8+xPr167Fs2TKcO3cOpqam+O6774p8HK70ImtwcDDu3bunlJaZmYl9+/YB4HMGKrkYYEJE9BabNm0aoqOj8dFHH+Gjjz56LXWOHj0aR44cgZ2dHXbv3g0rKyuVPNK1jIwMrXVJ6dqilwvXCUBly7pXqbcgBwcHfPDBBwBUF4quX7+Ou3fvwsjISI5AJiIiKuny8vIwevRoZGdnY+bMmQafLawP6YiZx48fo3nz5rh8+TK6dOmCMmXKoFatWpg1axb++OMPAMD+/fvh7+9vcBvGxsaYPHkyxo8fjw8++ACOjo44cOAAKlWqhN9++61I/ZYWhI4ePYoXL14opUlvGw0ZMuS1B+QQEREVBwsWLMD9+/fRunVrjBo16l9rNzk5GV26dMHDhw9Rv359rFu3zuA6xo8fj1u3buHZs2f49ttv0axZM9jb28Pd3R3z58/Hnj17AACnT5/Gzp07Da6/4FF6aWlpSmnSHIEPjIiI6G2Rm5uL0aNHIycnB3PmzIGrq6veZfV9TlAwT+E1/Tt37qBevXpYvnw5bG1tMXDgQMyePRsff/wxqlSpghMnTqBWrVo4ePCgAaMC5s+fj2bNmiE8PByNGzfGhAkT4O3tja5du8pjbt++PRITEw2qFwAaNGiAhg0bAlB9znD48GEkJibC1ta2yAEsRG8aA0yIiN5S586dw8aNG2Fra4vVq1e/ljqnTZuGzZs3w8zMDHv37oW7u7vafJUrVwYAxMbGaq1P2gZfyq9NwTyvs97CpIWiPXv2yA/EgP+9hdS2bdsi1UtERFQcrV27FpcuXUKdOnXg7e39j7QhbXML5O+oZm5urpKnW7du6NChAwCo3UVMFxMTE6xcuRJr1qyBv78/Hj58iOnTpyMtLQ3Dhg3DmTNnDK7z/fffh5OTE7Kzs7F79275+uPHj3HhwgUAfHhERERvp5CQECxbtuwf291Mk8zMTPTo0QPXr19H5cqVceTIkdeyE2th3bp1Q+fOnQFA7TE3unz44Yewt7dHSkqK0lF6ISEhuH37NoyMjDBo0KDX1l8iIqI3adWqVQgODoa7uzumTp1qUFlpHf358+cQQmjMJ4SQ1/wLrr3n5OSgR48eiIyMRLt27RAeHo5t27Zh4cKF2LRpE+7du4exY8ciPT0dffv21fv4uz/++ANff/01FAoFfv75Z1y7dg2rV6+Gj48PDh06hGvXrqFixYoIDAzEhAkTDBqzRHrOUDjARHrO0KdPH1haWhapbqI3jQEmRERvoaysLIwdOxZCCPj4+MDJyemV61yyZAmWLl0KIyMjbN68Ge3atdOYV5oERkdHa63TkEAQe3t7OXr5ddZbWLdu3VCmTBmkpKTg0KFD8vVdu3YB4IMkIiJ6e0RFRWHWrFlQKBT46aefYGZm9o+0U6ZMGQCAra0tPDw8NOZ77733AOTvGvaqrKys4OvrK+9M5uvra3AdRkZGGDJkCID/vY0M5M8JhBDw8PBAnTp1XrmvRERExUleXh7GjBnzj+5upk5ubi4GDhyI06dPo3Tp0jhy5MhrWcvQRJp33Lx50+Cy5ubm6N+/PwDlOYK0G0q7du34YgoREb0VHj9+jDlz5sDIyAg//fQTTE1NDSov3Q9zc3MRFxenMV98fDyys7OVygD5gSDh4eEoVaoUdu7cqXLUjoWFBVavXo369esjMzMTy5Yt06tf0hrBp59+qvbIvIYNG+Knn34CAGzbtg0PHz7Uq96CBg0aBGNjYzx48ABXrlwBAKSlpcnPHPicgUoyBpgQEb2F9u/fjzt37gDIPyvZ1dVV5RMSEgIgfys4V1dXtG3bVmN9mzZtwvTp0wHkv3k8cOBAre1XqVIFAHD27Fmt+aR0Kb8u+tR78+ZNxMfHG1RvQWZmZvJC0e+//w4g/6zEiIgIWFpaonfv3gbXSUREVBytXbsWSUlJUCgUGDFihNr5Qk5ODgCgf//+cHV1xaeffmpwO/Xr1weQf4yNtjegtb3NVFRdu3YFULSHR8D/3jgKCgqSA1yl+QEXg4iI6G109uxZXLx4EQCwceNGtfODwMBAAMAPP/wAV1dXeQv4VzFmzBjs3bsX1tbWOHz4sMYdU18X6Y1h6WGWoaQ5wrFjx5CcnAyAcwQiInr7rFmzBikpKVAoFBg6dKjaeYGkT58+cHV1xaRJk+Rrjo6O8sss2tb0pV1HTUxMUKFCBfn6tWvXAADNmjVDuXLl1JY1MTFBx44dAQBXr17VOaacnBx5jUB6KUWdDh06wMzMDEKIIr0IU6FCBblf0hzh8OHDSEtLQ5UqVdCmTRuD6yQqLhhgQkT0FsrKypL/HBERgfv376t8MjMzAQBxcXG4f/++xu3j9u7di7FjxwLIj+wdN26czva9vLwAAJcuXcL9+/fV5rl48SL+/vtvpfz61lt4W7mCtm3bBgCoVq0aqlevrle9hQ0fPhwAcOTIEWRlZWHv3r0AgI8++khpm38iIqKSTJov5OXlqZ0rFLyHR0VF4f79+zp3EVOnVatWAPLfSAoLC9OYTzp2pkGDBjrrPHXqFLp06YLu3btrfTAkPfCxt7c3oMf/U7duXTRt2hR5eXk4ePAgnj59isuXL8PExERnwC0REVFJVHA94cmTJ2rnB2lpaQCAly9f4v79+/Lv9kU1bdo0/PzzzzA3N8f+/fvRsmXLV6pv0qRJ6NKli7wTqTrSA6vGjRsXqY13330XNWvWRGZmJo4ePYo7d+7g7t27sLKyQq9evYpUJxERUXEjzQtyc3N1rhtERkaqrBsYGRnh/fffB6Dfmn67du1gbGwsX5f+LD3L0ERK1/dYPxMTE531ZmdnIzc316B6C5OeM+zbtw8A5OcMQ4YM+deOICT6J5i86Q4QEdHr161bN4SGhmrN07t3b9y9exczZ87EoEGD1G5vd+rUKQwcOBC5ubmYOXOmvIuJLm3atIGzszMePXoEb29v7Nq1C0ZG/4tpzMrKwuzZswHkbzdX+EFSVlYWHj16pBQBDeRPyFavXo3Q0FD8+uuv8gRNcu/ePWzcuBHA/94mKooWLVqgVq1auHfvHk6fPi2fqcy3kIiI6G0yZcoUjBgxQmse6e1hPz8/NGnSpEiBljVr1kSbNm1w9uxZfPHFFzh8+LDKQsqxY8dw/PhxAKqBpwkJCUhLS0OlSpXka87Ozjh69CiA/CNrBg8erNJuamoq/Pz8AOQ/BCqqYcOGITg4GAcOHEBeXh6EEOjYsaPK1rxERERvg/fee0/nesInn3yCixcvYvz48Rg/frzS7/uGko7jNTExwa5du+SHUPp49uwZLCwsULp0aaXreXl5OHr0KGJjY/HRRx+pHAN48+ZNOfjkVd4eHjZsGObOnYsDBw7IQTZ8MYWIiN4m06dPxyeffKIxPScnB40aNQKQH0DSsGFD2NraKuUZPnw4jh49Cn9/f5w5c0ZlJ/Vz587h4MGDAFTX9N955x0A+TuThISEyDukFvTy5Uvs378fwP+OwJNIgTG1a9eWr5mYmKBp06YIDAzE5s2bNQaG/vbbb3KASVHXFHr06AE7Ozvcu3cPoaGhOHLkCAA+Z6C3gCAiov+kRo0aCQBi9erVatODg4OFjY2NACA6deok7ty5I8LCwtR+IiIiVMrv2LFDABAAxLBhw0RoaKjIy8sT169fFz179hQAhEKhEMeOHVMql5qaKipXriwAiGnTpqnUO2DAAAFAmJiYiDVr1ojo6GiRnp4ujh49KlxcXAQAUbFiRZGYmPhK388333wjAIhu3boJAKJ8+fIiOzv7leokIiIqaaR7eVBQkM680j16xIgRKmlBQUHC2NhYABAdOnQQN27cEDk5OSI2NlZ8//33wtLSUgAQH374oVK5a9euCSsrK2FiYiJ27dqllNalSxcBQJibm4tFixaJZ8+eCSGESEtLEwEBAaJ58+YCgLCxsRF37twp8ncQGxsrTE1NhaWlpWjfvr0AILZv317k+oiIiEo6Ly8vAUDMnz9fZ96NGzcKAKJy5coa0wCImTNnalxzCAsLEzExMUpl9+3bJ0xMTISlpaW4dOmSUtq1a9eEubm5ACC8vLzE9evXRW5urkhMTBRbt24VDg4OAoBo3bq1yMvLK/L38PfffwuFQiHKlCkj3nnnHQFAHDlypMj1ERERlTQ5OTnyvfzixYtq8+Tl5YlmzZoJAMLW1lbs2LFDJCQkiMTERLFr1y5hZ2cnAIjGjRuL3NxcpbJpaWnyc4zKlSuLLVu2iJSUFCGEEJmZmeLkyZOiSZMmAoCwt7cX4eHhctnc3Fzh7u4uP58o6MCBA0KhUAgAol+/fiI0NFRuOzY2VnzzzTfyXELdGochPvnkE6XnDB4eHq9UH1FxwAATIqL/KF0BJi1btpQnh7o+TZs2VVvHtGnTlPJZWFgo/X3x4sUqZc6dOyenu7m5qaQnJSWJpk2bynkUCoU82QMg7OzsxOXLl1/tyxFCREREyJNMAGLy5MmvXCcREVFJ87oCTIQQYv369cLIyEius+D9G4Bo2bKliIqKUiqzdOlSOb1wvYmJiaJx48ZKdVhZWSndv21sbMT+/fuL/gX8v+7duyvVmZaW9sp1EhERlVSvI8AkMzNTDj7V51P4d/KxY8fKad98841Ku5s3bxYmJiZK846CcwR3d3fx4MGDV/sihBCenp5yneXLlxc5OTmvXCcREVFJoU+AiRBCPHnyRDg7O8t5jY2Nle7TVapUUfsSqxBCPHz4UH6xVPqULVtWaR5hY2Mjjh49qlQuPDxcTi9durRKUOnixYuV6jAzM5ODXaRPu3btRHp6+it9R4GBgUp1fvfdd69UH1FxUPT9C4mIqESrVKkSXFxcNG7dWq5cObi4uOj1qVixoto6Fi9ejD179qBly5ZQKBTIyMiAkZER2rRpg6NHj2LatGkqZd5991307NkTjo6OmDlzpkq6jY0NgoKC8PXXX6Nq1aoQQiAzMxOlSpXCkCFD8Ndff6FZs2av9uUgf+v9Xr16yWN8lSN3iIiISirpPmhubq4zrzR3cHBwUJs+duxYnDt3Dt26dUP58uWRmZkJS0tLNG/eHEuXLkVQUJDSMTgAMGDAADRr1gyurq749NNPldJsbW1x5coV/Prrr2jWrBlsbGyQlpYGIyMjuLq6YuLEibh//z66d+9e9C/g/40aNUr+LkaNGgVLS8tXrpOIiKikKl++PFxcXGBvb68zr7W1NVxcXFC5cmWVtCpVqui97lCmTBmlsmPGjEHt2rXRpEkTtUflDR8+HCEhIejdu7c87zA1NUWjRo3w9ddf4+rVq6hevXqRvwPJ6NGj5T6OHTsWxsbGr1wnERFRSaLPukHlypVx48YNfP7553BwcEBubi5ycnJQtmxZTJw4ETdu3ICzs7PG+sPCwrBy5Uo0atQIpUqVwosXL2BkZITatWvjiy++wN9//41OnToplatZsyZGjRqFsmXLYu7cuSpH9U6bNg2hoaEYMGAAnJ2dkZ2djcTERJQpUwatW7fGnj17cOrUKVhYWLzS99OqVSu0bNkSLi4uqFatGgYOHPhK9REVBwohhHjTnSAiordfVlYWXrx4AQcHB5iamr62epOTk5GRkQEHBweVSSIREREVXy9fvoSdnd1rfRATFxcHW1tbmJmZvbY6iYiIqOSLj4+HtbX1a12PICIioqKJj4+HEEIlgFQfQgg8f/4cZcqUgYmJyWvrU0ZGBtLS0orUJ6L/GgaYEBEREREREREREREREREREZFWPCKHiIiIiIiIiIiIiIiIiIiIiLRigAkRERERERERERERERERERERacUAEyIiIiIiIiIiIiIiIiIiIiLSigEmRERERERERERERERERERERKQVA0yIiIiIiIiIiIiIiIiIiIiISCsGmBARERERERERERERERERERGRVgwwISIiIiIiIiIiIiIiIiIiIiKtGGBCRERERERERERERERERERERFoxwISIiIiIiIiIiIiIiIiIiIiItGKACRERERERERERERERERERERFpxQATIiIiIiIiIiIiIiIiIiIiItKKASZEREREREREREREREREREREpBUDTIiIiIiIiIiIiIiIiIiIiIhIKwaYEBEREREREREREREREREREZFWDDAhIiIiIiIiIiIiIiIiIiIiIq0YYEJEREREREREREREREREREREWpm86Q4QERU3TZs2RXR09Jvuxn9WhQoVEBwc/Ka7QUREREREREREREREREQFMMCEiKiQ6OhoREVFveluEBEREREREREREREREREVGwwwISLSg62tLWxsbAAAQgjExcUhKysLAKBQKFCuXDmYmprK+XXlyc7OxvPnzyGEAACYmZnBwcEBCoVCrkNXnuTkZCQlJanto0RbnuI6DiIiIiIiIiIiIiIiIiIqfozedAeIiIo7Hx8fJCYmIjIyEpGRkYiKisKLFy/g6ekJID8IIysrC/v370dkZCTCwsJQs2ZNOSjD3t4eV65cQUxMjFxHTEwMrly5Ant7ewBAVlYWatasibCwMERGRmL//v3IysqSgzI8PT3x4sULREVFyXUkJibCx8dH7mdSUhImTpwop0+cOFEpcKOkjIOIiIiIiIiIiIiIiIiIih+FkJ76ERERAKBy5cryETk+Pj7w9vZWmy8lJQVdu3ZFYGAggPwAjP3792POnDlK1wICAuDh4aG2jqtXr8LLywsJCQkA8gMwFi5ciB49eihd8/f3h7W1tdo6fH19MWPGDPnvUrBG4WvFfRx2dnZISkqCk5MTIiMj1eYhIiIiIiIiIiIiIiIiojeDASZERIVIASa2trZITEzUmrdwcEZBuoIyJIWDMwrSFZQhKRxkUpC24BJJcRiH9L0zwISIiIiIiIiIiIiIiIio+OEROUREGtjY2OjMY21tDX9/f7XBF/oEZQCAh4cHAgIC1F7XJ7gEALy9vdUeM6NPcAlQfMZBRERERERERERERERERMUTA0yIiIiIiIiIiIiIiIiIiIiISCsGmBARaZCcnKwzj3S0zNWrV1XSvLy81F4vTDpaRt31rl27IiUlRWcdmo7ImTFjBnx9fXWWLy7jICIiIiIiIiIiIiIiIqLiiQEmREQaJCUlaQ3OkIIyAgMDAQD29vY4e/YsPD09AQAJCQk6gzOkoIyEhAQAgKenJ86ePQt7e3sAQGBgoM7gjMLBJT4+PkrH5egKMiku49AnoIeIiIiIiIiIiIiIiIiI3gwGmBARaaEpOENdUEZAQAA8PT3h7++vV3CGuqAMqWxAQIBewRnqgku8vb3h7e2tV5BJcRpHUlKSynUiIiIiIiIiIiIiIiIiKh4YYEJEpEPh4AxNQRkeHh4AAGtra53BGZqCMqytrQEAHh4eOoMzNAWXSHQFmRTXcRARERERERERERERERFR8aMQQog33QkiouKkcuXKiIqKgq2trdKuGj4+Ppg4caLWoIyCNAVwANAalFGQpgCO1atXaw0uKUhdIEpxHQcAODk5ITIyUu1YiIiIiIiIiIiIiIiIiOjNYIAJEVEhUoCJk5MTJk6cqHF3DW1BGZLCwRmFaQvKkBQOzihMW3CJRNsuIcVlHFJADwNMiIiIiIiIiIiIiIiIiIofHpFDRKRF4WNmJPoEZQCqx8wUpE9QBqB6zExB+gSXACVjHDY2NtoHQURERERERERERERERERvDANMiIh0mDhxosq1Dh066AzKkFhbW2PhwoUq1xcuXKgzKEPi4eGBDh066NU3Td6WcRARERERERERERERERHRv48BJkREWkhHwxS2e/du+Pr66lXH1atX0aNHD5XrPXr0wNWrV/Wqw9fXF7t371a53rVrV6SkpOgsXxLGwRPbiIiIiIiIiIiIiIiIiIovBpgQEWkghEDXrl0RGBgIIP84mb59+8rpM2bM0BmccfXqVXh5eSEhIQFA/g4e0o4hCQkJ8PLy0hmc4evrixkzZsh/79u3r3zMTGBgoM4gEym4pLiPIy4uTmt5IiIiIiIiIiIiIiIiInpzGGCiRVZWFh49eoRHjx4hMzNT73IxMTF49OgRYmJi/sHevVl5eXnyd5Obm/umu0MFZGRkyP82UjCANjk5OXL+7Ozsf76DJUhcXJxSUEZAQAB27doFHx8fOY+24IzCQRmenp44c+YMzpw5A09PTwC6gzMKB2X4+Phg165dCAgI0CvIRF1wSXEdR1ZWltqyRERERERERERERERERPTmMcBEi5ycHLi7u8PFxQXr1q0zuMwPP/zwD/fwzYmPj4eLiwtcXFwQGRn5prtDBfz555/yv827776r86H9gwcP5Pz37t37l3pZMkjfnRSUIe3Y4e3trTM4Q11Qhr+/P6ytrWFtbQ1/f3+dwRnqgjK8vb0B5O8goivIRFNwSXEeBxEREREREREREREREREVTwww0cLKygp9+vQBAGzdulWvMgEBAfIxD0OHDv3H+kb/vrZt26J+/fryw/qS4M6dO0oBBP+mYcOGoX79+tiyZcsbaf91KRyUIdEWnKEtKEOiKzhDW1CGRFuQia7gkuI4DoVCASIiIiIiIiIiIiIiIiIqnhhgosPw4cMBAMHBwbh7967O/Dt27AAANG3aFG5ubv9o3+jfdffuXYSGhiI5OflNd0UvZmZmUCgUWLRoEe7cufOvt//w4UOEhobixYsX/3rbr4tCoVAblCFRF5zRr18/nUEZEk3BGf369dMZlCFRF2TStm1btG3bVmdwSXEbR7ly5dSmEREREREREREREREREdGbxwATHdq0aYOqVasCALZt26Y1b2ZmJvbu3QuAu5fQm1e6dGkMGDAAWVlZGDNmDIQQb7pLJU65cuU0BmVICgdn7N69W6+gDIm64Izdu3fL6dqCMiSFg0yuXr0q7yCiK7ikOI3D1NRUazoRERERERERERERERERvTkKwafOOs2ePRvffvstatSogfv372vMt3fvXvTq1QsmJiaIioqCo6OjUnpWVha2bt2K06dPIyYmBvb29mjRogWGDh2q8c39L774Ajk5OZg9ezYAYNWqVbh8+TIUCgWOHTumlDc6OhoHDhzAlStXEBsbizp16mD06NGoUaMG/Pz8cOXKFXzwwQfo0qWL2raOHz+Offv2ISIiAg4ODqhXrx4GDRqEKlWqqOR98eIFHBwcAAARERFwdnZWSs/Ly8OZM2ewb98+PHr0CLm5uXB2dka/fv3Qpk0bjd/hvz2O1NRU+aH38uXL8fTpU6xatQo3btxAxYoVsWXLFkyZMgVZWVn4+eefkZaWhq5du6JatWoAgEWLFsHGxkapzrt372LLli24desWhBCoV68eOnfujFatWmkdd0hICHbu3Inw8HBkZGSgevXq6N27t85yhZ08eRJeXl6wtrZGaGgo3NzckJGRgXXr1mHcuHEq+e/evSvvthMaGop69eqprffgwYM4dOgQnjx5gvLly6Nu3boYNmwYypcvr5TP19cXUVFR+OOPP/Ds2TO0atUKjRo1ApD/81y9enUkJCRgzpw5eo1n3rx58s/av6Vy5cqIioqCk5MTIiMj9SrTr18/pYAKAEhOTtYalFFQSkqKys9S3759sWvXLv06jfzdSwr/93X27Fk56EMfb3IcRfneiYiIiIiIiIiIiIiIiOhfIkinsLAwAUAAEBcuXNCYr2/fvgKA6Nq1q0ra3bt3RePGjeV6Cn4qVKggjh8/rrZOCwsLAUAcOXJEODk5yWWsra2V8p04cUI4Ojqq1G1mZib27NkjhgwZIgCI+fPnq7SRmpoqhg0bprZvpUqVEkuWLFEpExcXJ+eJiIhQSouKihJt27ZVWx8A0bNnT5GTk6N2vG9yHIGBgcLe3l7+u5ubmxBCCGtra41jiY6OVqpv/fr1wtzcXG3ewYMHixcvXqgd96effioUCoXGcpq+L3UCAgIEAGFkZCSEEGL27NkCgLCzsxNRUVEq+Qv+fIeGhqqkJyQkiN69e6vtm52dnVizZo1S/kaNGmn8voKCgoQQQkRGRmrMU/hz//59vcf+ukj/rVWqVEmv/MHBwUo/O9LHx8dH7zZ9fHxUytvb24vg4GC9yicnJwtPT0+VOjw9PUVycnKJGIf0vTs5OendHhERERERERERERERERH9O0w0BZ7Q/9SuXRstWrTApUuXsHXrVrRs2VIlT0pKCg4dOgRA9XicyMhING3aFMnJyahZsyZGjRqFpk2b4t69e9i5cycCAwPRqVMnHDp0CB988IHaPkyePBmJiYmYPHky6tevr3TcycWLF9GpUyfk5eWhcePGGDlyJOrVq4fbt29jw4YNGDp0KGrXrq1xfJ06dUJQUBDs7OwwZcoUtGjRAomJidi3bx+2bduGadOmIScnBzNmzND5XeXm5qJ79+64evUq7Ozs8Pnnn6NNmzYwNzdHUFAQFi1ahL1798Lb2xtLly5VKvumxzF69GiYmJjA29sbtWvXhoWFBYD8o0Jyc3MxZMgQJCQkYO7cuWjevDkAyEeSAPk7d8yYMQMKhQKjRo1Cp06dYGtri/Pnz2Pp0qXYunUrHj9+jDNnzsDI6H+nUy1fvhzr1q2DhYUF5s6diy5dusDExASnT5/GzJkzsXXrVtSpUwezZs3S+f0XlJeXh8zMTMyYMQO//fYbHj16hEmTJuGPP/7Qu47c3Fx4enri5s2bcHBwwJQpU+Dh4YEXL15g165d2Lt3LyZMmACFQoFPP/0UAPDDDz8gKSkJ06ZNw+3btzF69Gj06NEDAFC3bl0AgJ2dHZYtW6a2TSEEVqxYgWfPnqFu3bpwcnIyaNyvU1xcHFJSUrTu3nH16lV4eXnJx8kUJP2s6ToaRvrZKSwhIQFeXl46j7hJSUlB165dERgYqJIWGBiIrl276jzipjiMQ3BDLSIiIiIiIiIiIiIiIqLi6w0HuJQYa9asEQBEuXLlRHZ2tkr6li1bBABha2sr0tLSlNIGDx4sAIhGjRqJ58+fK6VlZ2eLoUOHCgCidu3aIisrSyld2sHEwcFBZacQSatWrQQA0b59e5GamqqUlpycLKdDzc4fO3bsEABE+fLl1dbv6+srAAhLS0vx7Nkz+bqmHUxu3rwpmjZtKkqVKiVCQkJU6vv111/l76nw9/imx1GzZk2NO4wIIUSFChUEAHHo0CGVtOjoaHmnk927d6ukX7t2TZiamgoAYsuWLUppHh4eAoBYsWKFSrlNmzYJR0dHMX78eI39KkzawQSASExMFEIIsW/fPvna3r17lfJr28Fk/fr1AoBwcXERT58+VWnL29tb3qEiISFBKU369/ruu+/07rsQQqxdu1bedeb27dsGlX1dCu4WpG0HkMI7fkh5C+/ioW0HEHV5C+9Gom0HEE15NfWtOI/DzMyMO5gQERERERERERERERERFVMMMNHTixcv5Iefhw8fVknv1q2bACA+/vhjpev37t2Tjz45deqU2rrj4+Pl4AQ/Pz+lNCnAZNmyZWrLnj9/XgAQCoVC7fEmQghx4cIFjYEZbm5uAoDYvHmz2rI5OTmiRo0aAoDSUSjajsgRQsiBDYVFR0fL5Z48eVKsxrFjxw61ZSXaAky++uorAUD06dNHY/kJEyYIAKJLly5K16UjgbZv3662XF5entZ+FVYwwKRg0EfPnj3lh/cF/320BZhUrFhRABD79u1T21Z6err8vWzdulUprSgBJpcuXZL/O9u2bZve5V63ggEmmoIzdAVw6BOcoS2PPsEZuvLoE2RSHMfBABMiIiIiIiIiIiIiIiKi4ud/53SQVmXKlEHXrl0BAFu3blVKe/nyJY4dOwZA9Xicv/76C0IIVKtWDe3atVNbt729PXr37g0AuH79uto8jRs3Vnv91q1bAIBGjRqhXr16avO0bNkSVatWVbmelpaGu3fvQqFQoHv37mrLGhsbw8vLCwBw/vx5tXnUsbW1Vbn2/Plz7Ny5U/57YmJisRqHpu9YH9euXQMAfPTRRxrzdO7cWW370nE7X331Ffbu3YusrCyldIVCUeR+FbR69WrY2dkhKipKr+OOnj17hmfPnsHc3Fzue2EWFhZo06YNAMN+PtR5/vw5+vTpg6ysLIwfPx4DBw58pfpeB+m7l46ZSUlJAaB6nIynp6fKETTe3t7w8fGR/z5jxgz4+vrKfy98nIyPj4/SETTW1tbw9/eHp6cngP8dM3P16lUAqsfi2NvbqxxB4+HhgYCAAPkop5IwDiIiIiIiIiIiIiIiIiIqnkzedAdKkuHDh2Pv3r3Yt28fUlNTUapUKQDAnj17kJ2djapVq8oP2yV3794FALi6umqtu1atWgCAsLAwtenm5uZqr9+7dw8AUKNGDa31V6tWDY8fP1a6Fh4eDiEEjIyM0KRJE41lpUCQmJgYrW0U9PjxY+zYsQNXr17F7du38ejRIyQnJ2vMXxzGoek71ofU/6+++gqzZ89Wm0cKHElMTERGRgYsLCwAAMuXL0dwcDCioqLQq1cvWFtb491330Xr1q3Rp08fuLm5FblfBVWqVAm+vr749NNPsW7dOgwePBjvvvuuzjHl5uZq7UN8fDwAw34+CsvNzcXAgQPx5MkTNG3aFCtWrChyXa9TuXLlkJWVhYSEBDk4Y+HChejRo4fWoAyJFGghBWAUDMTQFpQhkYIzpAAMKThj//79mDNnjtbgEokUZCIFkhTncSgUCgghVMoTERERERERERERERER0ZvHABMDfPDBByhbtixevHiBAwcOyDss7NixAwAwZMgQld0mYmNjAQClS5fWWreULuXXl7QTga7gCCmYQV3f8vLyEBkZqbW8iYkJ0tPT9erTzJkz4evrKz8oNjY2RpUqVdCqVSt4enqq3T2jOI7DEFIfnj9/rnXHEROT/P/kUlNT5bHUqlULISEhWLp0KXbs2IHHjx/j+PHjOH78OObMmYOuXbvi559/hqOj4yv3c+zYsdi6dSuCgoIwevRo3LhxQ2N/pTHl5OTo9b2mpaUVuV9z5szByZMnUbp0aezevfuVgn1eJ1NTUxw+fFgpOKNgEJm2oAyJtuAMQHNQhkRdcEbBPmgLLpGoCzIpjuMwMzMz+P+BRERERERERERERERERPTv4BE5BjA1NZWDSnbv3g0AiIuLw5kzZwDkB5gUVrNmTQDQ+YBeSte100lhtWvXBgBERERozacuXdotxNTUFKmpqcjOztb6CQoK0tmfjRs3wsfHB0IIjBo1CkeOHEFqaioePnyIw4cP44svvigR4zCU1Id9+/bpbD87Oxtly5ZVKu/g4IDFixfj0aNHCA8Pxy+//IK+ffvCyMgI/v7+GDBgwGvpp0KhwIYNG2BmZobbt29j1apVctCLpjHZ29vrNSZ/f/8i9enAgQPw9fWFQqGAn58fXFxcijq8f4QUnKHuuq6gDEnhY2YkuoIyJFJwhrogEl3BJQX7W9zHYWpqqrMOIiIiIiIiIiIiIiIiInozGGBioGHDhgEAjh07hvT0dBw4cAC5ublo2rQp6tSpo5JfCpwIDQ1FamqqxnovXrwIAAYfhyLVf+3aNY1HlERERODBgwcq111cXGBubo7s7GyEhoYa1K4mR48eBQB88skn2LhxIzp37qy0G8Xz58/Vlitu4zBUwf6/qpo1a2LEiBHYtWsXVq1aBQA4ffo0Hj169Mp1A0CdOnUwc+ZMAMDXX3+tcecR6dimhIQE/P3336+l7cLu37+PYcOGQQgBb29vdOvW7R9ph4iIiIiIiIiIiIiIiIiIXg0DTAzUrFkzuLm5IS0tDQEBAThw4AAAYOjQoWrzt2jRAmXKlEFiYiI2btyoNs/169dx6tQpAEDnzp0N6o+npyeqVKmC9PR0zJo1Sz6WRiKEwKxZs5CTk6NS1sjICB07dgQALFu2TGMbCxcuxI8//oinT5/q7I+Up169emrTDx48WCLGoY6RUf5/Lur60KVLFwDAhg0bkJSUpLb8vn378M033+D69evytadPn2Lp0qUYP3682jIffvih/Ofk5OQi9VudGTNmoE6dOkhKSsIPP/ygNo+1tTVat24NQPv3OmvWLPz8888qwUPavi8ASEtLQ69evZCYmIg2bdpg4cKFRRnKP+7q1avw8vJSe71r167y8U7a+Pr6qj0aasaMGfD19dVZPiUlBV27dsXVq1dV0ry8vNReV9ff4j6O7OxsnXUQERERERERERERERER0RsiyGCLFi0SAMTQoUNFqVKlhImJiYiJidGYf9WqVQKAMDc3F7t27VJKCwkJEZUrVxYAxKBBg1TKWlhYCAAiKChIY/3bt28XAAQA0a1bN7Fv3z5x584dsX//ftG5c2dhbm4unJ2dBQAxf/58pbJhYWHC1NRUABDz5s0TWVlZSumrV6+W6z579qx8PS4uTr4eEREhX58wYYIAIJo0aSKSk5OV6jpy5IiwtbWVy4WGhhbbcajz7rvvCgBi7ty5Kmk5OTmifv36AoDo1KmTePr0qVL6lStXRLly5QQAMXXqVPl6VFSUMDExEQDEqlWrlMpkZWWJcePGCQCidOnSIjc3V2v/JAEBAfKYEhISNOYLCgoSCoVC/t7U/ZsEBwcLhUIhFAqFWLZsmVIf8vLy5P8WFAqFuH79ulLZYcOGafy5FkKIwYMHCwCifPny4tmzZ3qN7d/i5OQkAAhHR0dhb28vfz+enp7i7NmzKtcK/6wX5OPjI+cFIHx8fNRe0yQ5OVl4enrKee3t7cXZs2dVrgUHB2usIzg4uESMQ6FQCADCyclJYz1ERERERERERERERERE9GYwwKQIHj9+LIyMjISRkZEAILp27ao1f3Z2tujWrZv8ELV69eqiT58+olGjRnIddevWFZGRkSpl9QkwEUKIxYsXCzMzM6WHvdJnw4YNcvuFAzOEEOK7776TgxycnJxE9+7dxeDBg0Xt2rXlOj799FOlMpoCM8LDw+UgEgcHBzFo0CAxYsQI4eHhIQCI3r17C2NjY7XBDMVpHOqsXLlSfgjesmVL0bx5c/H48WM5/dKlS6J8+fICgLC2thbt2rUTw4cPF56envKD8wYNGoiXL18q1Ttt2jS5D40aNRIjR44U/fv3l4McFAqFSmCSNvoGmAgh5AAWTQEmQgixcOFC+efU2dlZ9OzZUwwcOFBUr15dLjdjxgyVcgcPHpTTGzZsKN555x3559jf319OMzIyEhYWFho/v/32m95jf10KfvfqAjDUBWyoC87QFoChT3CGuqAMKZBEW1pB2vpaHMfBABMiIiIiIiIiIiIiIiKi4okBJkX0/vvvyw9Dd+zYoTN/Xl6eWLFihShVqpTSg1RjY2MxZswYkZaWpracvgEmQgjx119/ienTp4uOHTuK5s2bi2HDhonz588LIYTWwAwhhLhw4YJwc3NTCeqoUqWK+OGHH1TyawvMOHfunGjQoIHKOEeMGCHS0tLkIBB1wQzFaRyF5ebmiq+++kppx4+tW7cq5YmNjRUfffSRUmACAGFpaSnGjRunMeBj8eLFwtHRUaXfDRo0EAcPHtTar8IMCTBJTEwUlSpV0hpgIoQQp06dEtWqVVPpX/Xq1cXGjRs11r9ixQphbW0t5//666+FEEJs2bJFbRCRus/mzZsNGv/rIAWYaAu80BWcoU/ghbY8+gSQ6MqjTwBJcRwHA0yIiIiIiIiIiIiIiIiIih+FEEKADJaRkYHMzEwAgI2NDYyMjPQud/nyZcTExMDOzg5NmzZFmTJlNOZPTEwEAFhbW8PY2LjI/W3bti3Onj0LX19fTJ8+XWO+27dv4/79+wAAFxcX1K1bFyYmJir5hBBISkoCANja2kKhUCil5+Xl4datWwgPD4eVlRUaNGiASpUqKY3JkO/tTY1DnbS0NNy/fx/W1tZwcXFRO4bo6Gj89ddfSE5ORpUqVVCnTh3Y2tpqrTczMxO3bt3C48ePYW1tjZo1a8LZ2VmvPhWUk5OD1NRUAICdnZ3O/Onp6cjKygKg+9/k5s2bePjwIYyNjeXvVde/YVZWFh48eACFQoEaNWrA1NQU2dnZSEtL02s8VlZWMDU11Svv61K5cmVERUUBADw9PeHv7w9ra2uVfFevXoWXlxcSEhKU8q5evRozZsyQ8/n4+MDb21ttW76+vip5J06ciK5duyIwMBAAYG9vj4CAAHh4eKiUT0lJUZsXgNq+FedxlC1bFllZWXByckJkZKTadoiIiIiIiIiIiIiIiIjozWCAyVvizJkzaNu2rdq07OxslC9fHvHx8Th27Bg6duz473bOAG/LOKhkkwJMzMzM8OLFC7VBGZLCwRmFaQvKkBQOzihIW1CGpHCQSWHagkskxWEcTk5OePr0KQNMiIiIiIiIiIiIiIiIiIohw7aPoGKpX79+aNeuHT7//HPk5OQopeXm5uKLL75AfHw8zM3N0bRp0zfUS93elnHQ28PBwUFrUAYAeHh4ICAgAPb29ipp+gRlAIC3tzd8fHxUrusTlAHk73Dk7+8PT09PlTR9gkuA4jEOQ3frISIiIiIiIiIiIiIiIqJ/D3cweQusXr0akyZNAgA4Ozvjgw8+QKVKlRAbG4sjR47IR8X8/PPPGDly5JvsqlZvyzio5JN2MDFkJ41+/fph9+7dSteSk5N1BnZIUlJSYGNjo3Stb9++2LVrl36dBhAYGIg2bdooXTt79qzawBNN3uQ4ivK9ExEREREREREREREREdG/gwEmb4n9+/fD29sbYWFhKmmurq6YPXs2hg0b9gZ6Zpi3ZRxUskmBDo6OjoiJidGZX9PRMPruHqLtiBt9dw/RdMSNvruHAG9+HAwwISIiIiIiIiIiIiIiIiq+GGDylrl+/TrCw8MRGxuL8uXLw8XFBU2aNIGxsfGb7ppB3pZxUMkkBTooFApcuXJFa3BG4aCMvn374sSJE3Kgh67gjMJBGfb29ujQoYPSLiK6gjMKB5dI/b169apcp64gk+IwjvLlyyM2NpYBJkRERERERERERERERETFEANMiIgKkQJMAO3BGYWDMqQAisIBH5qCM9QFZUhtaaq7ME1tAdBYd3EdR7NmzSCEYIAJERERERERERERERERUTFk9KY7QERUnCUkJMDLy0veDUSiLXDCw8MDAQEBsLe3BwAEBgaia9euSElJkfNrC8oAAG9vb/j4+Mj5Z8yYAV9fX6U+aAsAsba2hr+/Pzw9PUvMOBjvSERERERERERERERERFR8McCEiEgDMzMzAKrBGfrsyqEtOENXUIZEW3CGPruL6AoyKY7jICIiIiIiIiIiIiIiIqLiiUfkEBEVIh2RU6lSJdSsWVMpgKJDhw7YvXu3nFfTkS+SwgEUUvCFFOSh7egaSeFAkL59++LEiRM6j66RqAsEKY7jMDMzQ1ZWFo/IISIiIiIiIiIiIiIiIiqGGGBCRFSIFGDi5OSEsLAwpeCMgnQFZUg07dKhT1CGpHBwhkRXcImkcJBJQcVlHPfv38fTp08ZYEJERERERERERERERERUDDHAhIiokIIBJpGRkUhJSYGNjY1Snr59+2LXrl161xkYGIg2bdooXTt79qx8fI0++vXrp7TrCAAkJyfrDC6RFPdxuLm5KX3vRERERERERERERERERFR8GL3pDhARFXerV69WuXbixAn5eBhdUlJSMGfOHJXrc+bMQUpKil51XL16FSdOnNCrb5q8LeMgIiIiIiIiIiIiIiIion8fA0yIiLTQdKRLQkICvLy8dAZnaDuaJjAwEF27dtUZnKHpaBoAmDFjBnx9fbUPAiVjHMnJydoHQURERERERERERERERERvDANMiIg0SE5OVgrK8PHxQXJysnwcjK7gjMJBGfb29ggODkZwcDDs7e0B6A7OKByU4enpieTkZPj4+Mh5dAWZFA4uKa7jSEpK0jgGIiIiIiIiIiIiIiIiInqzGGBCRKRBwYAHHx8feHt7w9raGv7+/jqDM9QFZQQEBMDDwwMeHh4ICAjQGZyhLijD398f1tbW8Pb21ivIRF1wSXEeBxEREREREREREREREREVTwohhHjTnSAiKk4qV66MqKgo+e9SUEZB2gIvtKUVpC3wQltaQYUDSCZPnoxPPvkEALBnzx7MnTu3xI3DyckJkZGRIKI3LyUlBQcOHIAQAkZGRhg4cKBKnuDgYNy9e1dnXQMHDoSRkfrY5qysLPj7++Pq1atISkpC1apV0b17d9SqVeuVx0BERESvX0hICG7evAkAcHV1RfPmzVXy7Nq1C9nZ2VrrcXZ2RqtWrTSmP336FHv27MGDBw9gZmYGd3d39OzZU+X3CSIiInrzhBA4cOCA/PJZly5dUKZMGaU8jx8/xrlz53TW1b59e1SoUEFj+p9//omTJ08iNjYWjo6OaN++Pd57771XGwARERHphQEmRESFFAwwsbW1hY2Njdp8QgjExcUhKysLAKBQKODg4IDExESla+XKlYOpqanaOrKzs/H8+XNI/ys2MzODnZ0d4uLilK45ODhAoVCorSM5OVnn8TIlYRxPnz6FEIIBJkTFxI0bN9C/f3/cu3cPAGBhYYH09HSVfIMGDcL27dt11peRkQFzc3OV6+fPn8fgwYMRERGhkjZu3Dh89913assRERHRm/HDDz9g6tSp8u8K48aNw7p165TyZGZmwtLSErqWnAYMGKB2HiGEwDfffIMFCxYgJydHKa1MmTLYuHEjevbs+YojISIiotfl+fPnGDZsGI4ePSpfCw4OVnlRbe3atZgwYYLO+gICAtC+fXuV65GRkRg8eLD8QlxBbdq0wdatW+Hk5FSEERAREZG+TN50B4iIirOkpCSdwRsSIQSeP3+uci02Nlbv9rKyslTqyMrKwtOnT/WuQ523ZRxE9O9Yu3YtvvzyS2RmZsLOzg6JiYka8z569AgA4OHhgWrVqmnMp273khs3bqBTp05ISUmBo6MjPvjgA1SrVg2nTp1CYGAg1q9fj/j4eOzYsePVB0VERESv5OXLlxg5ciQOHDgAhUIBW1tbjb9jPH78WA4u6dWrl8ZdzFq0aKH2+ty5c/HNN98AAJo0aYLOnTsjKSkJ/v7+ePjwIfr27Yt9+/ahW7dur2FkRERE9CpOnz6NwYMH49mzZ3qvITg7O6NZs2Ya8zk6OqpcS0hIQIcOHRAWFgYrKyt07NgRzZs3x+XLl3H8+HGcPXsWHTt2xPnz52FnZ/fqAyMiIiK1GGBCRFSItu0Xi7Ps7GylIBBHR0eNO44UZyX1+yd6W4waNQo///wzAGDSpElo1aoV+vfvrzG/tDg0d+5cdO/eXe92hBAYPXo0UlJSULNmTfz555/yAtLcuXOxevVqTJo0CTt37kT//v35ljIREdEb9PTpU7Rs2RJPnjxB2bJlsXnzZmzatAn79u1Tm1+aH5QuXRp//PGHQW399ddfWLRoEQDgs88+w/fffy+nLVmyBB07dkRQUBDGjBmD+/fvw8rKqmiDIiIiole2adMmjBkzBnl5eWjfvj2+//57uLu7a8wvzRH69euHJUuWGNTWvHnz5OCSkydPomXLlnLa+fPn4eXlhdu3b2PBggVYvnx50QZEREREOjHAhIiokODg4DfdhSK5deuW0i9wp06dQr169d5gj4ioJLp8+TLs7e3x888/o2fPnti/f7/GvNnZ2Xj27BmA/LePDHHixAkEBwdDoVDg4MGDKm8nTZw4EZcuXcKWLVvg4+PzygEmeXl5EELA2NhYbXp2dnaJDMojIiL6Nzx79gxPnjxBq1atsH37dlSuXBmbNm3SmP/x48cADJ8fAMDixYuRl5eHd999F999951SmqWlJQ4ePIiqVavi2bNn2Lx5M8aPH29wGwVlZWXBzMysyOlERET/ZdLv9QsWLMCsWbMQHx+vNX9R5wjx8fFYv349gPzj+goGlwDAu+++i5UrV2LcuHFYu3Yt5s2bB1tbW4PaKEzbHCAvLw95eXkwMeEjNiIi+u9Rv0cpEREREf0ntWjRAtevX9croCMyMhJ5eXkAgKpVqxrUzu+//w4gfxHIzc1NbZ6PP/4YAHDlyhX5LSd9eHl5oXHjxrh+/TrCwsLQrVs3WFlZwcrKCh06dMDdu3cB5C8Ifffdd3Bzc4OFhQXs7OzQuXNn3L5926CxEBERve0UCgVmzJiBM2fOoHLlyjrzS/dtQ+cHmZmZOHjwIABg5MiRUCgUKnns7e3leYo0n9DH+fPn0bhxY3z44YcAAD8/P3kOULZsWUyfPh05OTkA8h9+jRo1CmXLloW5uTmcnZ0xffp0pKWlGTQeIiKit12lSpVw6tQpzJkzR+OReAUVdY5w8OBBZGVlwcrKCgMGDFCbZ+DAgbCwsEBGRgYOHTqkd91Tp05F48aN8csvvyAxMRFjx46FnZ0dLC0t0aBBAxw7dkzOe+DAAbz77ruwsrKCtbU1PDw84O/vb9BYiIiISjqGVxIRERGRbOPGjXrnlRaGSpUqhdKlSwMAcnNzkZeXp3M3kJs3bwIA+vbtqzFPmzZt4OjoiNjYWISGhur9htOtW7cQHR2NkJAQTJkyBXFxcTA1NUV2djYCAgLQoUMH3Lx5E2PHjsWuXbsAAKampkhKSsKxY8fQpEkT3LhxQ2PgCxER0X9NkyZN0KRJE73zq3t4lJGRAQsLC63lHj58iJSUFBgZGaF3794a8/Xt2xd+fn4ICQnRu0/Jycm4ceMGkpKS5KP4jI2NoVAo8PLlSyxZsgTp6en4/PPP0bp1azx79kyezzx+/BhLlizBpUuXcPr0abWBL0RERP9Fc+bM0TtvVlYWoqOjARg+R5DWED744AOUKlVKbR5bW1t06tQJ+/fvN2iOEBERgRs3buDJkyfw8vJCcHAwTE1NkZeXh5CQEHTv3h1BQUG4cOECPv/8cwCAmZkZsrKycO3aNXTr1g1+fn4YOnSo3m0SERGVZNzBhIiIiIiKRNratkqVKtixYweaNWsGa2tr2NjYoFmzZpg3bx4yMzPVlo2MjAQAuLq6aqzfyMgI1atXV8pviPnz56N79+6IiopCZmYmLl26BDc3Nzx58gS9e/fGH3/8gcWLFyM+Ph7p6ek4ffo0qlSpgszMTHzxxRcGt0dERET5pDlCqVKl8NVXX6FatWqwsrJCuXLl0LlzZxw+fFhtOel+X7ZsWTl4VR1p/hAXF4eMjAyD+paYmIglS5bgt99+Q3JyMpKTk7Fu3ToYGxtj/fr1GDlyJCwtLXHq1CmkpqYiOTkZixYtAgCcPXtWDk4lIiIiwxTcBTUyMhKdO3eGvb09SpUqhTp16uCTTz6RA1DUlQW0ryEUTC/KGsLmzZthYWGBmzdvIjMzExEREejWrRuysrIwefJkTJ8+HUOHDsXjx4+RmZmJsLAweHp6AgC+/PJLg+ckREREJRUDTIiIiIioSKS3k8PCwjBw4EAEBwcjMzMTmZmZCA4OxoIFC9CsWTP8/fffSuVyc3PlRaPy5ctrbcPR0RFA0RaHqlatio0bN6JSpUpQKBRo3rw5fv75ZwDAqVOnMG7cOEybNg329vYwNjZG27ZtsXLlSgBAUFAQhBAGt0lERET/myMsXrwYy5cvR0REBID8gJBjx46ha9eumDBhgsq9Vrrf6zs/AICoqCiD+vbixQt8/fXXGDJkCCwtLWFlZYVx48Zh1KhRyM7Oxrlz57Bz5060a9cOpqamsLa2xowZM9CtWzcA+XMEIiIiMlzBo2+7deuGY8eOISkpCXl5eQgLC8OmTZtQv359nDhxQqWsoXOEoqwhpKSkYP/+/ahfvz4UCgWcnZ2xfft22NnZ4fz586hTpw42b96MKlWqAABq166NnTt3QqFQIC4uTj6Ol4iI6G3HABMiIiIiKpLy5cujefPmcHV1ha+vL+7cuYPMzEz8/fff8PX1hYWFBUJCQjBy5EilB0jR0dHIzc0FAJQrV05rG9LikKEPjwCgT58+KlvYN2/eXD4X+oMPPlAp88477wDIX1h6+vSpwW0SERER0LBhQ9SpUweenp7Yu3cvnj59ivT0dFy+fBldu3YFAKxduxabN29WKifd73XND0qXLi0fX2PoHEGhUKBPnz4q11u2bCm33bRpU5V0aY4QFhZmUHtERESUz9TUFJ6ennBxccGECRMQHByMlJQUxMTEYPv27ahYsSLi4uIwaNAgvHjxQqmsvnOEV1lDeP/991GmTBmla9bW1qhXrx4AoHPnzvJ6gqRChQpwcXEBwDkCERH9d5i86Q4QERERUck0ZswYjBkzRuV6tWrVMH36dDRq1AidO3dGYGAgdu7ciQEDBgDIX6CRpKWlaW1DSi9YRl/Ozs4q14yNjWFkZIS8vDyULVtWJb3gWc7c3paIiKho9uzZo/Z6s2bNcOjQIQwaNAjbt2/HV199hX79+sn3X+l+r2t+kJWVhezsbKUy+ipdujRsbGxUrpuZmQGA2vkB8L85AucHRERERdOqVSucPXtW5bqVlRUGDBgAT09P1K1bF3FxcZg3bx5Wr14t59F3jvC61xAAzhGIiIgK4w4mRERERPSP6NSpE7p06QIAOH36tHzdzs5OXuyJiYnRWoeUXrlyZYPbL/xmERERERUPK1asgEKhwMuXL3Hz5k35unS/1zU/iI2NVSmjL84PiIiIiqdKlSph2rRpAJTXEAD95whcQyAiIvrn8Y5JRERERP8YaTv5gg+PgP8t9kRHR2stL6UXZXGIiIiIiqcKFSqgWrVqAFCkABNpfmBmZqZzq3wiIiIqOaQ1hLt37yIzM1O+zjUEIiKi4oMBJkRERET0jzExyT+RUQihdL1q1aoAgFOnTmks++zZM9y5cwcAUKVKlX+oh0RERPQmqJsjSPOD9PR0XLhwQWNZaf5QuXJlKBSKf7CXRERE9G+S5gcKhULtHEHbGkLBdK4hEBER/XMYYEJERERERfLxxx+jdevW2LZtm8Y8wcHBAIDGjRsrXe/YsSMA4Pfff0dWVpbasjt37kReXh7s7OzQokWL19RrIiIi+ifdv38frVu3RuvWrREfH682T0JCAu7fvw9AeY5QsWJFuLu7A4DW+YWU1qlTp9fVbSIiIvqHfffdd2jdujW8vb015pHWENzc3GBhYSFfl9YQbt++jb/++ktj2fDwcACcIxAREf2TGGBCREREREViaWmJoKAgLFmyBBkZGSrpFy9exL59+wAA77//vlLagAEDYGFhgZcvX+Lrr79WKfvkyRMsX74cADBo0CCYmZm9/gEQERHRa1etWjXcvHkTQUFB+PHHH9XmmTlzJvLy8uDg4IAGDRoopY0cORIAsHnzZly/fl2l7C+//CI/WBo+fPhr7j0RERH9U8qXL4+goCCsWbMGDx8+VEl/+fIlFi9eDEB1DaF58+aoW7cuAOCrr75SeVElKysL06dPBwDUr18fTZo0+SeGQERERGCACREREREV0dixY2FpaYm//voLHTt2xPnz55GZmYlnz55h/fr16NSpE/Ly8tCpUyf07dtXqayTkxOmTJkCAFi0aBG8vb0RFhaG1NRUHD58GJ06dUJkZCTs7e0xZ86cNzE8IiIiKgJjY2NMnDgRADBr1izMmDEDjx49QnZ2NkJCQjBs2DCsW7cOALB69WpYWloqlR8/fjxq1qyJlJQUdO7cGbt27UJ8fDwePXqElStXYsyYMQCAfv36cYczIiKiEqRbt27yPb59+/bYs2cPkpKSkJiYiEOHDqF58+aIiYmBk5MTFixYoFRWoVBg2bJlUCgUCAgIQL9+/XDhwgVkZmbiwoUL6NOnD06dOiXnIyIion+OyZvuABERERGVTA0aNMCmTZswcuRInDt3Du+9957KOcktW7bEpk2b1Jb/+uuvcefOHezZsweLFy/G4sWLYWRkhLy8PACAtbU19uzZg4oVK/4r4yEiIqLXY+HChbhz5w727t0LX19f+Pr6Ks0RjI2NMW3aNPTv31+lrIWFBQ4ePIh27dohOjoa/fv3V5lftGjRQuP8goiIiIonGxsb7N27F+3bt8fDhw/Ru3dvlTyVK1fGjh07YGdnp5LWpUsXLF68GNOnT8f+/fuxf/9+pTUEhUKBpUuXysfpEBER0T+DO5gQERERkUY2NjZwd3eXt6ItbODAgbhz5w6GDh2K6tWrQ6FQwMbGBq1atcLKlSvx559/wsnJSW1ZY2Nj/P7779i4cSOaNGkCExMT5OXlwd7eHsOGDcONGzfQrl07g/tcu3ZtuLu7w8bGRm16vXr14O7urvLGNAAYGRnB3d0d7u7uPJaHiIhIi6pVq8Ld3R2VKlVSSTMyMsKePXuwd+9eeHp6okyZMhBCoGrVqujRowf+/PNPLFq0SGPdbm5uCAkJwaRJk1ChQgUIIaBQKFC7dm34+vri3LlzsLa2Nqi/1tbWcHd3h5ubm9p0Ozs7uLu7w9XVVW162bJl4e7ujmrVqhnULhER0X+JsbGx/Du1hYWFSrq7uzvCw8Ph7e0t/95tZmaGxo0b48svv8StW7fw3nvvaax/6tSpCAgIQKdOnWBhYYG8vDxYWFigc+fOOHXqlLxTqiGqVKkCd3d3lC9fXm16tWrV4O7ujrJly6pNr1mzJtzd3WFvb29w20RERCWRQhR8BYSIiEqsW7duwd3dXf57aGgo6tWr9wZ7RET/RZmZmTAzM4NCoTC4bF5eHtLT01GqVKl/oGdERET0JmVkZKh90KSP9PR0mJiYwNTU9DX3ioiIiN6knJwcCCGKfI9PTk7W+HIJERER/TN4RA4RERERvTbm5uZFLmtkZMTgEiIiordUUYNLAKjddYyIiIhKPhOTV3tExeASIiKifx+PyCEiIiIiIiIiIiIiIiIiIiIirRhgQkRERERERERERERERERERERaMcCEiIiIiIiIiIiIiIiIiIiIiLRigAkRERERERERERERERERERERacUAEyIiIiIiIiIiIiIiIiIiIiLSigEmRERERERERERERERERERERKQVA0yIiIiIiIiIiIiIiIiIiIiISCsGmBARERERERERERERERERERGRVgwwISIiIiIiIiIiIiIiIiIiIiKtTN50B4iIiIjozcrIyMCdO3fw4MEDVK9eHXXr1oWFhUWR6oqKikJOTg4AwNnZuch9ysvLw99//43Q0FA4ODigYcOGsLGxKXJ9kujoaFy8eBE5OTlo2bIlKleurLPM48ePIYRA5cqVYWxs/Mp9ICIiKiliY2MREhKC1NRU1K9fHy4uLlAoFAbXk5mZiejoaACAtbU1ypYtW+Q+paam4tatW3jy5Anq1q2L2rVrw8jo1d+funbtGkJDQ1G1alW0aNEClpaWOvsRFxcHS0tLODo6vnL7REREJUVubi7Cw8Nx+/ZtODo6wt3dHfb29kWqKy4uDqmpqQCAChUqwNzcvMj9evr0KW7evAmFQoHGjRu/lvtzcnIyLl68iJiYGDRp0gR169bVWSYmJgYZGRkoV64crKysXrkPRERExQ13MCEiIiL6j0pPT8ecOXNgZ2eHJk2aoG/fvvDw8ICdnR1mz56N9PR0g+q7dOkSqlatChcXF7i4uCA3N9fgPgkhsHr1apQuXRqurq7o2bMnWrduDTs7O3Tv3h0REREG1yn59ddfUb16dfTs2RN9+/ZFjRo1sHbtWq1ltm/fDmdnZ4wfP57BJURE9J9x+/ZttGvXDuXLl4eXlxd69OiB6tWrw9XVFceOHTO4vs8++0yeH3z11VdF6lNMTAx69eoFGxsbtGjRAn369EHdunVRpkwZLFq0CHl5eUWqNz09HR999BE8PDwwfPhwtGvXDo0bN8bdu3c1lhFCoEePHnBxcUFQUFCR2iUiIipphBDYvHkzKlSogDp16qB3795o3bo1SpcujYEDB+LZs2cG1ffy5UvUrVtXniMEBwcXqV9Hjx6Fi4sLnJyc0KVLF3Tu3Bnly5eHh4cH/vzzzyLVCQAXL16Em5sbOnbsiKFDh6JevXoYM2YMhBAay9y+fRsuLi5o06ZNkdZEiIiISgIGmBARERH9B+Xk5KBdu3b45ptvkJ2djcaNG6Nnz55o0KABsrKy8O2338LLy0vvBZGcnByMGTOmyA93gPxdS7p27YpJkyYhKSkJZcuWRfv27VGnTh0AwMGDB9GiRQvcu3fP4LofPnyIsWPHws7ODvv27cPhw4dRoUIFfP7557hz547aMlFRUZgwYQLKli2LjRs3FnlcREREJcmlS5fQqFEjnDlzBnZ2dmjfvj26dOkCR0dHPHjwAJ07d8ZPP/2kd31BQUEG5Vfnxo0bqFu3Lvbu3QsAqFWrFry8vODg4IDExETMmjULAwYM0PrAR5OlS5di//796NOnD4KCgvDtt9/i7t27GDt2rMYyq1evxsmTJzFs2DD06tWryOMiIiIqSSZOnIiRI0ciLi4ONWvWRI8ePfDOO+/A1NQUO3bsQKNGjRATE6N3fV999RWeP3/+Sn2aN28eunTpgkePHsHKygrvvfcemjVrBjMzM1y7dg3vv/8+Dh48aHC9WVlZGDJkCJ4/f45169YhMDAQbdq0wU8//YStW7eqLZOTk4Nhw4YhMzMTmzdvfi27sBIRERVHDDAhIiIi+g/65ptvcOnSJZQuXRpnz57FtWvXsGfPHvz11184efIkbGxscP78eSxevFiv+pYtW4abN2+iVKlSRe7TmjVrcOTIERgZGWHBggWIiYlBQEAAbt++jWvXrsHNzQ2xsbEYOHCgwQ+QDh8+jMzMTIwaNQo9evRAly5d8MknnyAnJweHDx9WW2bUqFGIj4/H2rVrUbFixSKPi4iIqKRIT0/H0KFDkZ2djQ8++AB///03AgICcPjwYTx69Aiff/45AGDy5Ml4+PChzvqysrLkN32LOkfIzc3FqFGj8PLlS7i4uODPP//E3bt3ceLECcTGxmLFihUwMzPD7t27sW7dOoPrl4JWlixZgvfeew8zZ85E1apVcfbsWSQkJKjkv3v3LqZPn44qVarghx9+KNKYiIiISpqjR49i7dq1UCgU+OmnnxAeHo59+/bh/PnzCA0NRZ06dRAbG4vRo0frVd/p06fxyy+/vNIRMpcuXcI333wDABg4cCCePn2KoKAgXL58GY8fP0anTp2QlZWF4cOHGxT4AgAhISF48OABPD09MW7cOLRu3RqzZs0CAOzfv19tmYULF+Lq1av44osv0LZt2yKPi4iIqLhjgAkRERHRf5Cfnx+A/ECT1q1bK6W9//77WLhwIQBg9+7dOut68OABFixYACMjIyxZsqRI/cnOzpYXayZOnIg5c+YoHUnTqFEj+Pv7w8rKCteuXcORI0cMqv/Ro0cAgCZNmsjXGjZsqJRW0Lp163Ds2DEMGjQI/fr1M3g8REREJdGFCxcQHh4OGxsb+Pn5oUyZMnKahYUFVqxYgYYNGyItLU1jgGZBvr6+uHPnDjw8PDBw4MAi9WnHjh24du0ajI2N8ccff+Cdd96R0xQKBb744gvMmTNHbi8nJ8eg+h89eoTSpUujWrVq8jVpjvD48WOlvNKbyRkZGfjll19gZ2dXpDERERGVNNIawpAhQ/DJJ58opdWqVQu//PILgPyXO1JTU7XWlZmZKe8UtnTpUpiYmBSpT97e3sjLy0OLFi2wZcsWpfty+fLlsX//ftSuXRvx8fFYs2aNQXUbuoZw5coVLFq0CHXr1sW3335blOEQERGVGAwwISIiIvqPefnypfzWsZeXl9o80ts2oaGhyM7O1lrfuHHjkJ6ejkmTJqFFixZF6tOdO3eQnJwMAJg+fbraPNWrV5cfTm3bts2g+qW3pl++fClfk/5c+I3q+/fvY+rUqXBycsLq1asNaoeIiKgku3r1KoD8wM6yZcuqpBsZGcmBqdeuXdNa1927d7Fo0SKYmJjgp59+KvLDo0uXLgEAOnbsqPSQp6CpU6fCzMwMT548QVBQkEH1lypVCmlpacjMzJSvaZoj+Pj44PLly5g0aRLat29vUDtEREQlmTRH0LSG0KxZM1hZWSE3Nxc3b97UWtc333yD8PBwvPPOOxg3blyR+iOEwJUrVwAA06ZNg5GR6qMuc3NzfPXVVwD+2TUEaQc4ID8Qx8LCwqC2iIiIShoGmBARERH9x5QuXRoZGRnIyMhArVq11OaJj48HkP+2sqmpqca6fvvtNwQEBKBKlSry1rRFcevWLQBAmTJlUKlSJY35GjRoACD/DWtDSOUKnr3s7+8PIP8hmiQ3NxfDhg1DamoqNm3ahNKlSxvUDhERUUn2xRdfICMjAydPntSYR5oj2NraaswjhMDYsWORmZmJL7/8Eo0bNy5yn6Q5Qv369TXmMTc3R+3atQEUbY6QmZmJ48ePAwBiY2Nx5coV2NnZKe1qcu3aNSxcuBC1a9eGr6+vocMgIiIq0W7evImMjAwMGTJEbXpGRgbS09MBaJ8j3Lp1C4sXL4apqSk2bNigNjBEHxEREfJOKdrmCNJawIMHDxAbG6t3/e7u7jAyMkJAQAAyMjIAAIcOHQKgvIYA5O+kcvfuXcydOxceHh6GDIOIiKhEKtrrI0RERERUYikUCpibm2vNI73d06ZNG415Xrx4gS+//BIAsHbtWlhbWxe5T46OjgCApKQkZGZmauxfZGQkAODhw4fIzc1VOkZHmx49esDDwwMHDhxAo0aNYGxsjGvXrqFBgwbo3bu3nG/JkiW4cOECxo8fj06dOhV5PERERCWRiYmJ1p1GkpKS5CN7lC0AAF4MSURBVABNbXOEn3/+GWfPnkW1atUwb968V+qTNEd4/vy51nxRUVEA8nciM8ScOXNw/Phx9O/fHy1btsStW7eQlZUFX19f+aFXRkYGhg4dCiEE/Pz8YGlpWYSREBERlVy61hB27NgBIQQqVKig8UUWIQTGjBmD7OxszJ49G+7u7kXuj4ODAxQKBYQQeP78OVxdXdXmk9YQgPwgE2leoYuTkxPGjBmD9evXw83NDc7Ozvjzzz9ha2uLKVOmyPlOnjyJVatWoVmzZpgxY0aRx0NERFSScAcTIiIiIlJy4cIF+fxkaTtZdaZMmYK4uDj069cP3bp1e6U2pTeAcnJycOzYMbV5MjMzsW/fPgD5C1OJiYl6129kZIRTp07hs88+Q15eHjIzMzF+/HgEBgbKD9L++usvzJ8/HzVr1sSSJUteaTxERERvo2nTpiEhIQG1atVC9+7d1eaJjY3F1KlTAQDr16+HlZXVK7UpzRFOnjwpv0Fc2PHjx+Vt66UdVvTVsmVLnDt3Du3bt8fDhw/h5uaGzZs344svvpDzzJo1C7dv38bMmTPRvHnzog2EiIjoLRUbG4s5c+YAAD7//HONu6D++OOPOH/+PFxdXTFr1qxXatPGxgY1atQA8L+dRdTZsWOH/GdD5whr1qzBkiVLULFiRURFRaFXr14IDg5G5cqVAQCJiYkYOXIkLCws8NtvvxX5OEAiIqKShgEmRERERCR7+vQp+vfvj5ycHIwbNw5t27ZVm+/kyZP49ddfYW9vj++///6V2y1btiw6duwIIH9B6smTJ0rpOTk5mDRpEsLDw+Vr0va7+rK1tcX333+PmzdvIjQ0FGvWrIGdnR2A/OCVoUOHIjc3F35+fipnKhMREf3X/fLLL/jxxx9hYmKCX3/9VeOW9pMnT0Z8fDyGDBki39tfRa9evWBhYYHHjx9jypQpyMvLU0p/8OABxowZI//d0PkBkB9kcvDgQTx8+BBnz57F8OHD5bSzZ89i5cqVaNKkCWbPnl30gRAREb2FsrKyMGDAADx9+hTNmjVT2t2joGfPnsHb2xsAsGHDBlhYWLxy24MGDQIALF++HH/++adK+oYNG7B7927574bOEYyMjDB16lRcuHAB9+/fx65du5R2Svnss8/w5MkTLF68WD6qj4iI6L+AIZVEREREBCD/7ZsuXbrgyZMnaNy4MVasWKE2X0ZGBsaNGwcAWLp0KSpUqPBa2v/xxx/h7u6OiIgINGzYEJ9++ikaNmyIx48fY/v27bh27Rq8vLwQEBAAIP+Npddl7ty5CAkJwcyZM/HOO++8tnqJiIjeBkeOHJGDOHx8fNCyZUu1+Y4ePYrt27ejbNmyWLly5Wtp29XVFfPmzcOMGTOwdu1aXL9+Hf3790eFChVw5coV/Pjjj0hPT0fbtm1x5syZ1zo/SE5OxogRI2Bubo7ffvtN4xvZRERE/0VCCAwfPhynT59G2bJlsX37do33ykmTJiExMRGjRo3S+CKLoWbNmoXff/8dt2/fRtu2bTFq1Ci0atUKKSkp8Pf3x6FDh1C/fn3ExsYiJibmtc4R9u7dCz8/P7Rv3x4TJ058bfUSERGVBAwwISIiIiJkZGSge/fuuHnzJpydneHv7w9LS0u1eRcuXIj79++jdevWGDVq1Gvrg4uLC06ePImhQ4ciPDwcixYtUkrv06cPpk2bhoCAAJiYmMDa2vq1tBsUFIRly5ahYcOGmDdvnnz98ePHmDVrFi5fvgx7e3t069YNM2bM4La3RET0n3LhwgX06dMHOTk5GD9+vMbj89LS0vDpp58CAFasWAEHB4fX1odp06ZBCIH58+fjwoULuHDhgpxWqlQp+Pn54fLlyzhz5gxKly792tqdPHkyIiIisGLFCtStW1e+vnv3bvz444948OAB6tSpg6lTp6Jdu3avrV0iIqKS4PPPP8eOHTtgYWGBAwcOyEfWFHbw4EH88ccfcHR0xNKlS19b+2ZmZjh69ChGjhyJkydP4scff8SPP/4opzdp0gT79u1DnTp1AOC1zRFiY2MxduxY2NnZ4ZdffoFCoQAApKSkYN68eTh58iSys7Ph6emJb7/9FmXKlHkt7RIRERUXXB0nIiIi+o/LyclBv379EBgYiDJlyuDIkSOoWLGi2ryhoaFYunQpzM3NsWHDBnkh5XVp0aIFbty4gZ07dyI4OBgPHz6Es/P/tXffUVaV59uA74Ghd0QFKxqwRsWKvfcWicbeUKNJNImJJvZYYkyiXzR2o2jsYi/Egi3YNfbYBQSUrtJF2rC/P1hzfowzcxgUA+J1rTVrzez33e9+zpkz43bOzfOumJ/85CfZdttt079//yTJKqusUm9r/vkxZcqUHHbYYamsrMxNN92Upk2bJkk+/fTTrLfeehk3bly23HLLjBo1Kn/4wx/y3nvv5dZbb/3G1wWA74K33347u+22W6ZOnZq99torl156ab1zzzzzzAwdOjTbbbddDj300AVaR6NGjXLKKadkr732Sr9+/fLqq69m5syZ6dGjR4444ogst9xyuffee5Mkq6222gK5Zr9+/XLddddlq622yvHHH186fs011+Too49Op06dsu666+bZZ59N//79079//2y//fYL5NoAsKg755xzcumll6Zx48a59dZbs+mmm9Y5b8qUKTn22GOTJBdffPECDYImyfLLL5/HHnss999/f55//vm888476dSpU3beeefss88+mTp1ar744oskWWDb2Pz0pz/Np59+mhtvvDHLL798kjndXHbYYYe8+OKLWWedddK2bdtcddVVGTBgQN58883S3xoAYHEgYAIA8D1WFEWOPPLI9OvXL23atMnDDz9c+tc9dTn11FMzc+bMLLXUUjnjjDNqjY8bN670+b777ptGjRrloIMOyl577dXgmlq2bJnevXund+/etcbeeOONJMk666zT4PXKOeGEE/LRRx/l/PPPz1prrVU6fvHFF+fzzz/PGWeckXPOOSezZs3KOuusk9tuuy1nn312jX2XAWBxNHTo0Oy0004ZP358tt122/Tt27fecOfIkSNLW+JMmTIlP/nJT2rNee2115Ik//73v0vj11133Xy1q1999dXrvU958803kyyYe4TPPvssP/3pT9OmTZtcf/31NQK1f/jDH1JRUZGXX345Xbt2zdNPP52tttoqf/zjHwVMAPheuOKKK3LmmWemoqIiV199dXr16lXv3EsuuSSffPJJKisrc9ddd+Xuu++uNaeqqipJcvrpp6dTp07ZcMMN8/vf/77B9VRUVGSvvfaq8+8O1X9DWGmlldK2bdsGr1mff/7zn3nggQfSq1evHHLIIaXjDz74YF588cXssMMO6d+/fyoqKnLooYfmpptuyu23315jLgB81wmYAAB8j51wwgm58cYbSy1tN9poo7Lzx48fn2ROS9i77rqr7Nx77rknSbLBBhvMs44xY8bkL3/5S5I5IZYll1yy1pyiKHLNNdckSfbcc895rjkvDz30UK6++upsvvnmOeGEE2qMVb9JVX2dysrK7Ljjjnn33Xfz3//+V8AEgMXa2LFjs8MOO2TkyJHZeOONc//996dZs2b1zp88eXLpzaGXXnopL730Ur1zhw0blmHDhiVJrrrqqnnWcv/992fAgAFZeeWV88tf/rLOOU8++WQGDhyY9u3bZ4sttpjnmvNyzDHHZMyYMbnuuuvStWvX0vExY8Zk9OjRWWeddUrHN99887Rr1y7//e9/v/F1AWBR17dv39J/jy+88MIcccQRZedX/w1h1qxZdYZL5jZgwIDS3IY45ZRTMm3atBx44IHZcMMN65xTvWXOgvgbwrBhw3L88cdnqaWWqrEVT1LzbwjVwdTddtstN910k3sEABY7AiYAAN9T5513Xi666KI0adIkd955Z7beeut5nnPGGWfk008/rXd80KBBOeuss5IkN9xwQxo3bpwePXrUmFNVVZXGjRvXOLbkkkumb9++GT16dJZYYomcfvrptda+4YYbMnjw4HTq1Cl77LHHPGstZ9y4cTnqqKPSunXr3HDDDbX+RXZ1C92590qubuVbPQYAi6NJkyZlp512yqBBg7L22mvnoYceSuvWrcue06VLl9x8881l5/Tp0ycDBgzIFltskWOOOSZJaq1b1z1Co0aN8ve//z1NmjTJj370o6ywwgo1xmfMmJFzzz03SXLIIYekSZMmDXqc9bnppptyzz33ZI899qjVTa2u+4NGjRqlbdu2GT169De6LgAs6vr3759DDz00s2fPztlnn11jC7n6HHDAAbX+JvBVBx98cJI5f29YddVVs9xyy9UYr+v+IEnefffdPPDAAxk4cGD+9a9/1Rp/8803c/fdd6eioiKHH374PGstpyiKHH744Zk0aVJuuummWv8oxt8QAPheKQBYLLz99ttFktLH22+/vbBLAhZh//jHP0q/L2677bYFtu6LL75YWnfWrFm1xq+44oqiTZs2xa677lpUVVXVGDvttNOKJEWTJk2KG264oXT8yy+/LK688sqicePGRZLi0ksv/cZ17rvvvkWS4uqrr65z/PDDDy+SFHfddVfp2I9+9KMiSfHUU0994+sDwKLoyy+/LLbccssiSfGDH/ygGD169AJb+6ijjiqSFIcffnitsZkzZxbbbbdd0a5du+K6666rVVPXrl2LJEWPHj2KDz74oDQ2YsSIYueddy6SFO3atfvG9X788cdFu3btik6dOtW51rRp04rGjRsXHTt2LN3HjBkzpqioqCi6d+/+ja4NAIuyF154oWjVqlWRpPj1r3+9QNeu/hvCs88+W2tswIABxTLLLFOstdZaxSeffFJjrF+/fqVzf//73xdffvllURRFUVVVVTz22GNFhw4diiTFQQcd9I1rvPDCC4skxRFHHFHn+FVXXVUkKU488cTSsT//+c9FkuKvf/3rN74+ACxK6t48FwCAxdb777+fn//856Wve/funRYtWtT7Ma9/kTw//t//+3+ZPHlyHnroofznP/+pMXbWWWdl6623zsyZM3PYYYdl6aWXzvrrr5/27dvn5z//eaqqqnLggQfmuOOO+0Y13Hbbbbnjjjuy66675qc//Wmdc6r3bj7vvPPyxBNP5Lrrrkv//v2zzDLLNGjLHwD4LvrDH/6Qp59+OkkydOjQdO3atd77g3l1NZkfzzzzTJ544olMnDgxf/vb32qMNW/ePPfcc09atGiRN954I2ussUZWX331rLLKKll22WXzyCOPpEmTJrn99tuz9NJLf+0aiqJI7969M3HixPzjH/+oc61mzZpll112ybhx43LKKafkmWeeyQknnJCiKPKjH/3oa18bABZ1u+66a6kTx5VXXln2bwj1bWn3dVx99dUZOXJk3nrrrVrb9O6+++458cQTkyTnn39+ll566WywwQbp2LFjdthhh4wfPz7rrLNOrrzyym9Uw3vvvZdTTz01K664Yi666KI65+y8885p3rx5brjhhtx9993517/+lSuvvDKNGzfObrvt9o2uDwCLGgETAIDvmYkTJ2b27Nmlr6dNm1b2o6qqaoFde7/99ktFRUVWXXXVrLfeejXGKisr8/DDD+fcc89N69atM3bs2Lz22muZPn16llpqqVxwwQXfOOwycuTIHHvssenYsWP69OlT77wf/ehHOeGEE/L6669n++23z5FHHpnWrVvnpptuSsuWLb9RDQCwqBo/fnzp86qqqrL3B9OnT19g1+3Zs2dWWmmlVFRUZL/99qs1vu666+b111/Prrvumqqqqrz//vsZOHBgkmTjjTfO888/n5122ukb1XDZZZfliSeeyKGHHpof//jHZeets846Of/887Plllvm5ptvzvbbb58zzjjjG10fABZlc98jzJgxo+w9wqxZsxbYdXv16pWmTZumQ4cO2XnnnWuNn3/++bn55puz3HLLZdKkSXn11VczceLEtGzZMr/4xS/y7LPPpk2bNl/7+rNmzcohhxyS6dOn5/rrr0/btm3rnLfiiivm6quvzpQpU7LPPvtkjz32yKhRo3LxxRdnzTXX/NrXB4BFUUVRFMXCLgKAb+6dd97JD3/4w9LXb7/9tv+BAepUVVWVKVOmNHh+y5Yt06RJk/leu127dnXOGTFiRLp06ZJGjerPOs+aNSuDBw/O0KFDs9RSS2WttdZKZWVlg2uuz4wZM/Lll1+mSZMmDQqKfPjhh3nllVfSvn37bLLJJqU9lAFgcfTll19mxowZDZ5f33/ry63dtGnTtGjRotZ4VVVVxowZk2WWWabsOpMmTcp7772XKVOmpFu3bllxxRUbXEM5U6ZMSVVVVVq1ajXPe44ZM2bkxRdfzJAhQ7Laaqtlo402SkVFxQKpAwAWRRMnTmzw3Pr+Wz+vtVu3bp3GjRvXGv/ss8/SqlWrsmsWRZFPPvkkH374YVq3bp0111zzGwVLqs2ePTuTJ09ORUVFveGSuY0ePTovvPBCZs2alY033jjLL7/8N64BABY1AiYAiwkBEwAAAAAAAODbYoscAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgrMqFXQDAomj69OmZPn36wi5jvkyZMqXW15MmTVpI1fBd0axZszRr1mxhlwHwnfFdvEeAr8M9AkDDuT/g+8Q9AkDDuUfg+8L9wfdLRVEUxcIuAmBRc9ZZZ+Xss89e2GXAt+7MM8/MWWedtbDLAPjOcI/A94V7BICGc3/A94l7BICGc4/A94X7g+8XW+QAAAAAAAAAAFCWgAkAAAAAAAAAAGVVLuwCAICFZ+zYsXnnnXcWdhkA3xljx45d2CXA/4R7BICGc3/A94l7BICGc48ALI4qiqIoFnYRAIsaeyMCAAAAAABAeWeeeWbOOuushV0G/yO2yAEAAAAAAAAAoCwBEwAAAAAAAAAAyqpc2AUAAAvPz3/+8xx77LELuwyA74zLL788V1555cIuA7517hEAGs79Ad8n7hEAGs49ArA4EjABgO+xpZZaKmuuuebCLgPgO2OppZZa2CXA/4R7BICGc3/A94l7BICGc48ALI5skQMAAAAAAAAAQFkCJgAAAAAAAAAAlFVRFEWxsIsAWNRMnz4906dPX9hlwLeuWbNmadas2cIuA+A7wz0C3xfuEQAazv0B3yfuEQAazj3C/86nn36abt26lb5+8MEHs/nmmy/Eir5f3B98v1Qu7AIAFkX+YwgA1MU9AgDwVe4PAIC6uEf435k2bVqNr1u1apW2bdsupGpg8WaLHAAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKEjABAAAAAAAAAKAsARMAAAAAAAAAAMoSMAEAAAAAAAAAoCwBEwAAAAAAAAAAyhIwAQAAAAAAAACgLAETAAAAAAAAAADKqiiKoljYRQAAAAAAAADA3N58881ce+21mThxYr1zpk2bljvuuKP09U477ZSll1663vnNmzfP/vvvn2222WaB1grfBwImAAAAAAAAACxSZs2ala5du2bEiBELfO3mzZtnyJAh6dy58wJfGxZntsgBAAAAAAAAYJHSuHHjTJ48+VtZe9q0adGHAeafgAkAAAAAAAAAi5SKiooceeSR38rau+yyS7p06fKtrA2LM1vkAAAAAAAAALDIGT16dFZaaaVMmzZtga774osvpmfPngt0Tfg+0MEEAAAAAAAAgEVO586d8/Of/3yBrrnLLrsIl8DXpIMJAAAAAAAAAIukBd3FRPcS+Pp0MAEAAAAAAABgkbQgu5joXgLfjA4mAAAAAAAAACyyFlQXE91L4JvRwQQAAAAAAACARdaC6GKiewl8czqYAAAAAAAAALBI+6ZdTHQvgW9OBxMAAAAAAAAAFmnfpIuJ7iWwYOhgAgAAAAAAAMAi7+t2MdG9BBYMHUwAAAAAAAAAWOR9nS4mupfAgqODCQAAAAAAAADfCfPbxUT3ElhwdDABAAAAAAAA4DthfrqY6F4CC5YOJgAAAAAAAAB8ZzS0i4nuJbBg6WACAAAAAAAAwHdGQ7qY6F4CC54OJgAAAAAAAAB8p8yri4nuJbDg6WACAAAAAAAAwHdKuS4mupfAt0MHEwAAAAAAAAC+c+rrYqJ7CXw7dDABAAAAAAAA4Dunc+fOOeyww2oc69mzp3AJfEt0MAEAAAAAAADgO2n48OFZfvnlS1//61//ym677bYQK4LFlw4mAAAAAAAAAHwnLbfccrn66quzyiqr5KSTThIugW+RDiYAAAAAAAAAAJSlgwkAAAAAAAAAAGUJmAAAAAAAAAAAUJaACQAAAAAAAAAAZQmYAAAAAAAAAABQloAJAAAAAAAAAABlCZgAAAAAAAAAAFCWgAkAAAAAAAAAAGUJmAAAAAAAAAAAUJaACQAAAAAAAAAAZQmYAAAAAAAAAABQloAJAAAAAAAAAABlCZgAAAAAAAAAAFCWgAkAAAAAAAAAAGUJmAAAAAAAAAAAUJaACQAAAAAAAAAAZQmYAAAAAAAAAABQloAJAAAAAAAAAABlCZgAAAAAAAAAAFCWgAkAAAAAAAAAAGUJmAAAAAAAAAAAUJaACQAAAAAAAAAAZQmYAAAAAAAAAABQloAJAAAAAAAAAABlCZgAAAAAAAAAAFCWgAkAAAAAAAAAAGUJmAAAAAAAAACwyFlrrbXSokWL9OvXb55z//vf/6ZFixbp1KlTpk6dWmPs+uuvT4cOHdKiRYv07Nnz2yoXFnsCJgAAAAAAAAAscvbdd99MmzYtN9988zzn9u3bN9OmTcuuu+6ali1bJkkmT56cgw8+OL17987EiRMzbdq0zJgx49suGxZbAiYAAAAAAAAALHIOPvjgVFRUpF+/fpk0aVLZuX379k2SHHLIIUmSUaNGZf31188tt9yS9dZbL7feeuu3Xi8s7gRMAAAAAAAAAFjkrLTSStliiy3y5Zdf5p577ql33osvvpghQ4akS5cu2W677ZIkH3/8cQYOHJhf/vKXef7559O9e/f/Vdmw2BIwAQAAAAAAAGCRdNhhhyVJbrnllnrn3HbbbUmSgw46KI0azXkLvE2bNrn33ntzySWXpFmzZt9+ofA9UFEURbGwiwAAAAAAAACAr5o0aVI6d+6c6dOn55NPPskyyyxTY3z27NlZdtllM3r06Lz55ptZe+2161zn1VdfzQYbbJAePXrk9ddf/1+UDosdHUwAAAAAAAAAWCS1bds2e+21V2bPnp2+ffvWGh8wYEBGjx6dtdZaq95wCbBgCJgAAAAAAAAAsMg69NBDk9S9TU719jjVc4Bvj4AJAAAAAAAAAIusHXbYIV26dMlrr72W999/v3R85syZufvuu9OoUaMceOCBC7FC+H4QMAEAAAAAAABgkdW4ceMcdNBBSWp2Menfv3/Gjx+f7bbbLssss8zCKg++NwRMAAAAAAAAAFikVW+Bc/vtt5eOVX9+yCGHLJSa4PtGwAQAAAAAAACARdpaa62VHj16ZODAgXnzzTczY8aMPPDAA2nVqlV69eq1sMuD7wUBEwAAAAAAAAAWedVdTO677748+eSTmTRpUnr16pXWrVsv5Mrg+0HABAAAAAAAAIBF3oEHHpjKysr069cv/fr1S2J7HPhfqlzYBQAAAAAAAADAvCy99NLZaaed8tBDD2XYsGHp0qVLtttuu4VdFnxv6GACAAAAAAAAwHfCoYcemqIo8tlnn+XAAw9M48aNF3ZJ8L1RURRFsbCLAAAAAAAAAIB5mTFjRt56660kycorr5wOHTo06LypU6fmvffeS4sWLbLGGmt8myXCYkvABAAAAAAAAACAsmyRAwAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlCVgAgAAAAAAAABAWQImAAAAAAAAAACUVbmwCwAAAAAAAABg8TRt2rR88cUXSZIOHTqkUaPyPRAGDRqU4cOHZ4kllsiaa645z/n1Xa9FixZp2bJl2bnTp0/PlClT0qRJk7Rt27bOOVVVVZkwYUKSpH379mncuHGd8yZOnJhZs2aldevWadas2XzVDN8VOpgAAAAAAAAAsMAVRZGdd945nTp1SqdOnTJq1Kh65z777LNZe+21071792yzzTZZe+21s8IKK+TGG2+cr2tee+216dSpU/74xz/Oc+4rr7ySTp06Zd111613zn333Veq//7776933hprrJFOnTrlzTffnK964btEwAQAAAAAAACABe66667LU089Nc95AwYMyLbbbpu33norPXr0yHHHHZetttoqY8aMyWGHHZZLLrnkW6mvZ8+eadu2bT766KMMHTq0zjmPP/546fMnnniizjkffPBBRo4cmQ4dOmSDDTb4NkqFRYKACQAAAAAAAAAL1NixY/O73/0uHTp0yBJLLFF27rHHHpuZM2fmtNNOy+uvv55LL700AwYMSN++fdOoUaOcfPLJGTdu3AKvsbKyMttss02S5N///nedc5544ol07NgxLVu2zJNPPlnnnOrj22+//Xxv6QPfJV7dAAAAAAAAACxQxx9/fMaPH58LLrggSy65ZL3znnjiibz77rvZeOONc+6559YY23vvvfPzn/88X375Zfr06bNA6po+fXqmT5+e2bNnJ0l23HHHJKkzPPLxxx9n4MCB2XjjjdOjR4+8//77GTFiRK151edWrwWLKwETAAAAAAAAABaYRx55JLfddlu23HLLHHHEEWXnVgdHDj300DrHDznkkCTJtdde+43r+s1vfpPmzZtn8803z+TJk5OUD5hUb4+zySabpGfPnnXOK4oiAwYMSJLssMMO37hGWJQJmAAAAAAAAACwQEydOjU///nP06xZs1x99dWpqKgoO//DDz9Mkuy00051jvfs2TPt27fP4MGDU1VV9bXrOvnkk/P3v/89PXr0yKOPPpp27dolSbp165auXbtm5MiR+eCDD2qc88QTTySZEzDZeuutaxyr9tZbb+Wzzz7LqquumhVXXPFr1wffBQImAAAAAAAAACwQf/jDHzJ06NCcdtppWXXVVec5f/jw4UmSzp071zunc+fOqaqqyqhRo75WTWeeeWb++te/5oc//GEee+yxdOjQocZ4XV1MiqLIE088kaZNm2aTTTbJVlttlcaNG9cKmNgeh+8TARMAAAAAAAAAvrHXX389f//737PGGmvkpJNOmuf8GTNm5NNPP02bNm3SsmXLeuctvfTSSf4vjDI//vznP+ecc87J6quvnieeeCKdOnWqNac6HDJ3eOTtt9/OmDFjsvnmm6dly5Zp165dNtpoowwfPrzUdSURMOH7RcAEAAAAAAAAgG+kqqoqP/3pTzN79uxcffXVadq06TzPKYoiRVHMc171NjuzZ8+er5ouvPDCnHrqqenevXueeOKJLLXUUnXO23bbbdO4ceP8+9//LtXz+OOPJ0l22GGH0rzqz6uDKFVVVXn66afTpEmT0hY6sDgTMAEAAAAAAADgG7nkkkvy6quv5phjjslmm23WoHOaNWuWTp06ZfLkyfnyyy/rnTdmzJgkyXLLLdfgem699daccMIJSeZ0F+nSpUu9czt06JANNtgg48aNy5tvvpnk/0Ik5QImr732WiZOnJhNN900rVu3bnBt8F0lYAIAAAAAAADA1/bxxx/njDPOyNJLL52//OUv83VudWhk9OjR9c4ZPXp0GjVqVDYkUldN2223XVq1apXLL788t99+e9n51VvcPPvssymKIs8991yWWGKJrLvuuqU5G2+8cdq0aZNnnnmmNHfuc2FxJ2ACAAAAAAAAwNfWt2/ffPHFFxkzZkzat2+fioqKGh/vv/9+kjlhkoqKitx///2lc7t165YkefTRR+tc+5VXXsn48eOz4oorpkmTJg2uaaeddsojjzySPn36JEmOPPLIvP322/XOrw6JvPjii3n33XczYcKEbLfddmnU6P/eUq+srMzWW2+dsWPHZuDAgXn++edrnAuLOwETAAAAAAAAAL62JZdcMj169Kj3o2nTpkmSNdZYIz169Ei7du1K5/bu3TtJctNNN9W5dvXx6nkNte6666aysjL7779/jj/++HzxxRfp1atXJk6cWOf86u4kL774Yl544YUkNbfHqVZ97LnnnssLL7yQJZZYIuutt9581QbfVZULuwAAAAAAAAAAvrt69+5dNgDSvXv3DBo0KI8++miWXXbZGmO77LJLunXrlueeey7nnHNO/vCHP5TGHnjggVx++eVp2rRpjj766K9d3wUXXJBXXnklzz77bA455JDcf//9qaioqDGnsrIy22yzTR544IHcd999SeoOmFR3K+nbt29GjBiR/fbbr0aXE1iceaUDAAAAAAAAsFBUVFTk4osvTuPGjXPmmWdmo402ym9/+9vsuOOO2WeffVJVVZU//OEPWXrppb/2NSorK3PnnXemS5cu6devX84999w651WHRx566KGsssoqWXHFFWvNWXXVVbP88sunf//+Nc6B7wMBEwAAAAAAAAAWml133TUPPvhgfvCDH+Tll1/ORRddlMceeyxt27bNZZddltNOO+0bX6Nz586544470qRJk5x11ll5+OGHa82pDosURVFn95Jqc4+VmweLm4qiKIqFXQQAAAAAAAAAi6fPPvssVVVVWXLJJctuJ1MURd56662MGDEiHTt2zLrrrpumTZvO17WmTp2ayZMnp1WrVmndunWt8XHjxmXmzJlp2rRpOnToUGt8zJgxSZI2bdqkZcuWdV7jiy++yJQpU5LkG3VWge8aARMAAAAAAAAAAMqyRQ4AAAAAAAAAAGUJmAAAAAAAAAAAUJaACQAAAAAAAAAAZQmYAAAAAAAAAABQloAJAAAAAAAAAABlCZgAAAAAAAAAAFCWgAkAAAAAAAAAAGUJmAAAAAAAAAAAUFblwi4AAAAAAAAAgO+uqqqqvP3220mSTp06Zdlll60xPnLkyHz66af1nt+oUaOstdZaDbrWm2++OV/zgQWnoiiKYmEXAQAAAAAAAMB3z/Dhw3PggQfmmWeeSZIcd9xxufTSS2vMOeyww3LjjTfWu0br1q0zefLkBl2voqJivuYDC44OJgAAAAAAAADMt379+qV37975/PPPs8QSS+Tzzz+vc97HH3+cJNlrr73Svn37WuPNmjX7NssEFhABEwAAAAAAAADmS9++fXPAAQekadOmueiii5Ikv/nNb+qcO2zYsCTJNddck06dOv3PagQWrEYLuwAAAAAAAAAAvltGjBiRH/zgB3nuuedy/PHHp6Kios55s2fPzvDhw9OyZctvPVwyevToDB48OCNHjkySDBkyJIMHD8706dPrPWf48OEZPHhwpkyZUmts1KhReeaZZzJgwIAMHz683jU++uijDBkyJMmcx/vyyy/nX//6V51rwneZgAkAAAAAAAAA82XLLbfMa6+9lg022KDsvNGjR2fmzJlZYYUVvtV6Hn300XTt2jU9evQodUw57rjj0q1bt1x77bV1njN16tSsvvrq6d69e8aOHVs6/u6772brrbfOsssumy233DLbbLNNVlhhhWy77bal7X7mtuaaa2ajjTbK+++/nzXWWCMbbbRR9thjj1IdsLiwRQ4AAAAAAAAA82XDDTds0LzqkMUKK6yQ4cOHp1+/fhk8eHC6deuWzTbbLGuttdY3ruXf//539tprr1RWVuahhx7KJptskiQ54ogj8tBDD+Xmm2/OL37xi1rn3XfffZkyZUq22WabrLzyykmS9957LxtuuGGmTp2aDTfcMLvsskuaNWuW/v3759///nd22mmnvPTSS2nbtm2NtWbMmJH99tsv48ePz/7775+2bdvWmgPfdQImAAAAAAAAAHwrqjt+vPXWW+nevXumTZtWGquoqMixxx6b888/Py1atPha6z/33HPZY489kiT9+vXLFltsURrbY4890qlTp7zwwgsZNGhQunXrVuPcm2++OcmcIEq1u+++O7Nnz84hhxySG2+8sXT81FNPze67754HH3wwd955Z4488sgaa02aNCkdO3bMM888I1jCYssWOQAAAAAAAAB8K6ZMmZLWrVtn8uTJ+dnPfpY777wzDz30UE477bQ0b948l112WY4//vivtfZ//vOf7Lrrrpk1a1buu+++bLPNNjXGmzZtmoMPPjhJcsstt9QYGzt2bB577LG0bds2e++9d+n46aefnrFjx6ZPnz61rrfnnnsmSd55550667nkkkuES1isCZgAAAAAAAAA8K048sgjM3ny5IwbNy4XXXRR9tlnn+yyyy4599xz8/zzz6dp06a55ppr8vLLL8/Xuq+//np22mmnTJs2LXfffXd23HHHOudVdyep7lZSrW/fvpk1a1YOOOCAWt1T2rRpk6ZNmyZJpk+fnkGDBuXhhx9O3759kySTJ0+udZ1GjRplzTXXnK/HAN81AiYAAAAAAAAAfKuaNGlS61iPHj1y1FFHpSiKPPbYYw1ea+rUqdl6660zYcKEtGzZMmussUa9c9daa61ssMEGGTRoUF588cXS8bq2x6n2wgsv5Kijjsoqq6ySli1bpnv37tl1110zYMCAeq/TqFGjNGrk7XcWb17hAAAAAAAAACwUPXv2TJK89dZbDT5n9uzZadeuXXr16pUJEybkxz/+cb788st653+1i8mHH36Yl19+OWussUY22mijGnOvueaabL755rn22mszderUHHrooTnvvPNy//3356qrrprfhweLFQETAAAAAAAAAL4V48ePz5gxYzJz5sw6x7/44oskSceOHRu8ZtOmTfPss8/m1ltvzbrrrps33ngjxxxzTL3zDzjggDRv3jx33XVXiqLInXfemWTO9j1zK4oip5xySpLk3nvvzfDhw/PPf/4zp5xySvbcc8+0bNmywTXC4kjABAAAAAAAAIBvxcknn5zOnTvnH//4R53j//rXv5Ik66yzToPXbNq0aVZYYYU0b94899xzTzp27Jibbropl112WZ3z27dvnx//+McZM2ZMXn755fTr1y9NmjTJwQcfXGPe0KFD8/nnn6d79+7Za6+9aq3z+uuvN7hGWBwJmAAAAAAAAADwrdhtt92SJGeffXbefPPN0vGiKHL++efnoYceyjLLLJN99933a63ftWvX3HLLLWnUqFF++9vf5rnnnqtzXvU2Oddee21efvnl7L777llqqaVqzFluueXSrFmzfPLJJxkxYkSNsRdffDFXXnnl16oRFhcCJgAAAAAAAAB8K/bcc8/07t07n332WdZff/1ss8022W+//bLKKqvkpJNOSrNmzdKnT5+0b9/+a19j5513zllnnZWZM2fmJz/5SUaNGlVrzrbbbpsVV1wxffr0yezZs0uBk7k1adIkRx11VKZOnZq11lor++67b84888zsvffe2XzzzbPBBht87RphcVC5sAsAAAAAAAAA4LutoqIilZWVadSodo+Da665JhtvvHH+9Kc/ZcCAAUmS5s2bZ/vtt88ll1yS1VdfvcHXqaysTOPGjWsdP/300/Pyyy/n4YcfzgEHHJDHH388lZX/93Z4RUVFjjjiiPzxj39Mly5dsvPOO9e5/t/+9rc0adIkV1xxRe68884kSZs2bXL22Wfnhz/8YV544YVaj7Fx48YpiqLBjwG+qyoKr3QAAAAAAAAA/gfGjx+fsWPH5gc/+EGNAMiiZsqUKfnwww9TUVGRVVddNS1btlzYJcFCJ2ACAAAAAAAAAEBZtfsTAQAAAAAAAADAXARMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsgRMAAAAAAAAAAAoS8AEAAAAAAAAAICyBEwAAAAAAAAAAChLwAQAAAAAAAAAgLIETAAAAAAAAAAAKEvABAAAAAAAAACAsioXdgEAAADwbRkyZEhGjhyZdu3a5Yc//OG3fr2BAwfm9NNPzxJLLJHLL788FRUV3/o1WbjGjBmTQYMGJUlWXXXVdOrUqez8CRMm5J133kmSbLLJJmnUqPy//al+DSdJjx490qpVq1pzPvjgg3z22Wdp3rx51l9//QbV/dJLL2XWrFlp0qRJNtpoo7z//vv5/PPP07Jly6y77roNWuOFF17I7Nmz06xZs2ywwQYNOqc+s2fPzgsvvJAkC2S9hqh+zEmy+uqrp2PHjnXOmzZtWv773//mnXfeyfTp07POOuukR48eadGiRYOu89lnn+Xxxx/PiBEj0r59+2yyySZZY401vnH9RVHknXfeycCBAzN06NB06dIlq666atZee+00bty4znMmT56c//73vw1af35eTwAAAHw/CJgAAACw2Pr973+fu+66KwcddFBuvvnmb/16J554Yh544IEkye9+97ustNJK3/o1WbiuuuqqnHXWWUmSww8/PP/85z/Lzr///vtz+OGHp127dpkwYULZuTNnzsz222+fjz76KElyzz33pFevXrXmvfTSSznssMPSqFGjvP/+++nevXvZda+44ooce+yxSZLLL788G220UZ5++ukcc8wxady4cQYPHpwVV1yx7BoXXnhhTjjhhCRJnz59vnEg5PTTT8+f//znJMlmm22WZ5999hutV84XX3yRU045JZdddlmKokiSvPzyy7UCJkVR5JZbbsnJJ5+cESNG1BhbccUVc91112Xbbbet9zoTJ07MSSedlGuvvTazZs2qMbb33nvnn//8Z9q0afO1HsN9992Xs846K2+++WatsTXXXDMXXHBBdtlll1pjjz76aPbZZ58GXWPrrbfOv//9769VHwAAAIsnW+QAAACw2Hr33XeTzHnD9X9hww03TIsWLfKzn/2sRrjk448/TocOHdKhQ4dMnDjxf1LLomqTTTZJhw4dcscddyzsUhaI6tdYktxyyy355JNPGjS/Ia/Jq6++Oh999FFatmyZJHnllVfqnHfAAQdkueWWy+zZs/P3v/+97JovvvhifvOb3yRJDjvssPziF79Ikhx66KFZaqmlUlVVlUsuuaTsGk8//XROOumkJMkxxxyTI488cp6PpZy77767FC5Jvt2f1yeeeCJrrbVWLr300lKXj4qKiqy++uq15v7yl7/MIYcckhEjRmSdddbJUUcdlcMPPzzLLbdchg0blh133LHUjearxowZk8033zz/+Mc/UlFRkc033zzHHntsNt100yRzHnPv3r2/1mM46aST0qtXr7z55ptZZpllsscee+TII4/MjjvumGbNmuWdd97JbrvtlkceeaTWudWvv9atW2eDDTYo+7Hjjjt+rfoAAABYfAmYAAAAsFiaOXNmBg4cmCQLZDuKhjj99NMzefLkXHnllTWOv/3225kwYUJatGiRdu3a/U9qWRTNmjUrr732WiZMmJBu3bot7HIWiOqAQefOnTNz5sz87W9/Kzu/+g3+eb0mp06dmnPPPTdJcsoppyRJXn311TrnNmnSJL/+9a+TJNdff33GjRtX57xPP/00P/nJTzJjxoyst956ueqqq0pjzZs3zy9/+cskczqSTJo0qc41Ro0alf322y+zZs3KxhtvPM8wyry88847Ofzww9OsWbO0bds2ybf38/rzn/8822+/fYYMGZLevXvnvPPOSzKnG8lXtx76xz/+kcsvvzzNmzfPnXfemTfeeCPXXHNN/vnPf+b999/PxhtvnKqqqpxxxhm1rlNVVZW99947b7/9drp27Zp33nknzzzzTC677LI899xzpe4xd999d72hofpcdtllOf/889O0adNcc801GTZsWB544IH06dMn/fv3z5AhQ9KjR48URVFngKX69brrrrvm5ZdfLvtR/boDAACAagImAAAALJYGDhyYmTNnJvnfBUySlLoizK36Td26uiR8nwwcODAzZsxIRUVFVl111YVdzjc2a9asfPjhh0nmhIuS5Jprrsnnn39e7znVr4V5den4+9//ntGjR2errbbKAQcckKT+DiZJcvTRR6dt27aZOnVqjeBItaqqquy///4ZPnx4llhiidxzzz1p3rx5jTm/+MUv0qpVq0yaNCl9+vSptcbMmTPzk5/8JKNHj87SSy+du+66K02bNi37OMqZOHFievXqlSlTpuSKK65Io0Zz/kxV7rl54IEH6nx81WbMmJETTzwxo0ePrnH8888/z1VXXZXll18+Dz/8cK677rqMHDmyzusVRVEKn1x22WW1tpRp1apVKSRSHWKb26WXXprnnnsuSy65ZJ5//vlaWxb97W9/y/LLL58kueuuu+p9LF9VFEX+3//7f0mSSy65JEcddVQqK2vuft2lS5dcfPHFSZLRo0fns88+qzHe0IATAAAA1EXABAAAgMVS9Rv5zZo1y8orrzzf58+cOTPXXHNNttlmm3Tu3DmdOnXKpptummuvvTZVVVW15le/Wd6rV69SwOCPf/xjevXqVXpDfODAgaU5zzzzTOnc448/Pr169coTTzxRZy3jxo0rnTd+/PgaNVYfnzRpUoYOHZoTTjghm266adZff/0cdthhNa5Tl1mzZuWOO+7IPvvsk3XXXTdbb711Tj755EyYMCFJ0rt37/Tq1SsffPBBrXOnTZuWf/zjH9lvv/2y/vrrZ5NNNslhhx2W559/vsa8Rx55JL169cpRRx2VJKmsrMzBBx+cXr165aKLLkqSDBs2rNbzV5ePPvqoNK+6o8fs2bOzzz77pFevXhk7dmxGjhyZ3//+99l2222z/vrr5/DDD899991X9nmYPXt22fG6zB1iOuSQQ7L66qtn6tSp9Xb1mDp1aoYOHZqk/Bv848ePzwUXXJAkOfnkk9O1a9c0adIkn3/+een8r2rbtm2OOeaYJHNCETNmzKgxftppp+XJJ59M48aNc9ttt2XFFVestUbHjh1zxBFHJEkuvvjiWq/z3/3ud3nuuedSWVmZO+64I8suu2y9j2FeZs+enYMOOigDBw7ML37xi+y8886l11x9z83777+fH//4xznuuOPy6KOP1hr//PPPs/322+dvf/tbKZRT7Z133slPf/rTvP3229l5551Lx+q63iuvvJKpU6ema9euOfjgg+uspTrYUf39r/bll1/mL3/5S5I5nWe6dOlS69xmzZqlZ8+eSZK33nqrzvXr8vzzz2fYsGGpqKjIoYceWu+8DTbYIDfffHNuvvnmNGnSpHR81qxZpZ/j/9W2YQAAACxmCgAAAFgMnXXWWUWSYp111pnvc99///1irbXWKpIUSYqKiorS50mK3r171zrnueeeK5IULVq0KKqqqoqiKIpVV121xnlzf7z88stFURTF7Nmzi1atWhVJiqeffrrOep566qkiSdGqVati9uzZpePvvPNOkaRo27Zt0b9//6Jt27a1rtO4cePi+uuvr3PdIUOGFBtttFGd9XXv3r0YPnx46etPP/20xrmvvfZa0aVLl3of31VXXVWae8IJJ9Q778wzzyyKoiimT59eNGvWrEhS9O/fv97vzUEHHVQkKdZaa63S8zx48OAiSdG0adOif//+RZs2beq81uGHH17nmrfeemux5JJLFuuuu24xZcqUeq/9VXfddVeRpOjYsWNRFEVxySWXlL6ePHlyrfmvvvpqqZbhw4fXu+7vf//7Ikmx/vrrl46tvvrqRZLizjvvrPe84cOHF02aNCmSFDfccEPp+L333lu67l//+teyj2nIkCFF48aNiyTF7bffXjret2/f0hoXX3xx2TUa4vTTTy+SFJtttlkxY8aM4tFHHy2SFO3atSt7XvVz065du+K9994rHf/ggw+Kbt26FUmKZZddtnj99ddrnDdjxoxaay277LJFknp/Pso58sgjiyTFT3/60xrH77vvviJJ0aVLl+LLL7+s9/yzzz67SFJsvPHGDb7mww8/XPoefPLJJ/Nd8/vvv186/5133pnv8wEAAEAHEwAAABZL9XUnmJchQ4Zkq622yltvvZUtt9wyjz/+eCZMmJBBgwblT3/6UyoqKvLPf/4zr7/+eo3zqreeWG211Upbfdx555157bXXStuIXH/99XnjjTfyxhtvZJ111kkyp3PHF198kaT+LXTm3taioqKi1mNs2bJl9t1332y77bZ56KGH8v777+eee+5J165dU1VVlTPPPLNWN4qxY8dmu+22y3/+85906NAhF154Yd566628/fbbueiiizJixIjS1iBLLrlkOnXqVDp39OjR2X777TNq1Khsu+22GTBgQCZNmpRRo0blN7/5TZLkhBNOKHWk+NWvfpU33ngj2223XZLkiCOOKD0Pv/zlL5MkTZs2TY8ePZIkr732Wp3Pw1tvvZXbbrstSXL++eeXnufq56FFixbZd99907lz59x444354IMP8p///Ce//vWvS89/3759a637m9/8Jp9++mlef/31vPnmm3Veuy7V1+3atWuSOd1e2rVrl3HjxuXqq6+ud37btm3r7f4xcuTIXHrppUmSM888s3S8uuNEuW1yll122Rx44IFJkn/+859JkqFDh6Z3795Jkr333ju///3vyz6mrl27lr7v1WsMGjQoP/3pT5MkBx54YH71q1+VXWNe7rvvvvzpT3/KMsssk7vuuitNmjQpvcbn1Vnjz3/+c/bYY49MnDgxu+++e8aNG5cBAwZk4403zqBBg7LuuuvmpZdeKr2Wqs3dySOZ03FoxIgRSeb/d8Rbb72VG2+8MY0bN84vfvGLGmPVnVV23333WlsQ1WV+OuesvPLKpdf8fvvtl/fff38+qv6/11+TJk1qbdsDAAAADVE57ykAAADw3dPQN6y/6vjjj8+YMWPSu3fv9OnTp/SGbtu2bXPqqafmrrvuyuuvv55XX3016667btnrrbXWWhk2bFhpu5LddtutRlBj7vOWWmqpWmNfnfPVN8Krj48ePTrnnXdeTjnllNLYqquumnbt2mW77bbLsGHD8vHHH2ellVYqjZ955pn56KOPsvTSS+fRRx/N2muvXRpbc8010759+1Iw4avPYZ8+fTJu3Lisv/766d+/f2m7kDZt2uT888/Pe++9lyWWWCJjx45N+/bts8IKK2SFFVbImDFjkiRbbrllKWAzt549e+all16qN2By2mmnZfbs2dluu+1K25zM/TxMnDgxa665Zp588skstdRSpfENN9ww06dPz1VXXZU///nP2X///Wusu+666+aRRx7JZpttlo033rjOa9el+rrdunVLkrRu3TpHH310Lrjgglx44YU57rjjSuGiueeXe02ec845+fLLL7Peeutljz32KB3v0aNH7rrrrrIBkyQ58cQTc8MNN+Spp57KsGHDcthhh2XChAlZffXVc/311zfocf3ud7/L7bffnsceeywjR47MwQcfnMmTJ2edddbJNddc06A16vPee+/l0EMPTZMmTXL33Xenc+fOSRoeCGvUqFFuueWWbLrppnn77bez5ZZb5sMPP8zMmTOz55575tZbb02rVq3mWUf196KioqLeYFddxowZk169emXmzJk58cQTawVZqgMm22yzTdl1PvvssyRzwlsNtcoqq+RnP/tZrrjiijz//PNZY401suOOO+aggw7KTjvtVOM1X5e5f9d8dRuruTVu3Dibb755g+sCAADg+0MHEwAAABY7s2bNyocffphk/roTPP7443nggQfygx/8IJdddlkpXFJt5syZGTx4cJI5gZO51RcCqX7jvL4ASX3nzc/aPXv2rBEuqTZ3iKNx48alz4cOHZprr702SXL77bfXCJdUO/DAA0uP/6uBiOouH1tvvXUpXFKtsrIyDz/8cG6++easssoqpeMN+Z707NkzSd0dTF544YX069cvFRUVueCCC2qMVT8PTZs2zSOPPFLnG+1HHnlkkuT999+v1c3lgQceyLvvvptnn3221ve8nOrvy9wBheOPPz5NmzbNiBEjctNNN9U5v77HP2jQoNL35Y9//GONseow06uvvpqiKOqt6Yc//GF22WWXFEWRvfbaK08//XTatm2be++9N61bt27Q41p//fWzzTbbpKqqKrvttlteeumldOjQIffcc09atmzZoDXqMmnSpPTq1SuTJ0/O5ZdfXiPMU/09bEggrE2bNrn//vvTrFmzvPPOO5k5c2aOP/743HvvvQ0KlyT/971YYYUVGvy8jBkzJjvssEMGDx6cPfbYI3/5y19qjA8ZMiSDBg1KMudno5zqgMlyyy3XoGtXu+yyy3LBBRekQ4cOKYoi/fv3z6GHHpouXbpku+22y3333VfvudWPecSIEdl6663r/Tj66KPnqyYAAAC+PwRMAAAAWOwMHDgwM2fOTDJ/AZMzzjgjyZwtXeZ+I70oivznP//JVlttlUmTJmXZZZfNbrvtVuPc+t4gn1fXim8SMKk+Xr0tyldNmTKl9Pncb7z//e9/z8yZM7PZZptlq622qvPcpk2blrorfLX25ZdfPkly7bXX5pprrsn48ePrrb3aoEGDMmPGjLIdIzbaaKMkyUcffZSJEyfWGKsO0Bx88ME1Osck//c87L///vW+Yb/iiismSWbMmJGRI0fWGGvSpMl8dbFI5gRmPvjggyQ1n59lllkmhx12WJI52/jMvQXKvL7XZ5xxRmbNmpWNN944u+66a42x6k4ZEyZMKIWc6vO73/0uSfLGG2+koqIiN954Y1ZdddX5eHQ112jUqFFuvfXWrLzyyvO1xtyKosjBBx+cDz74ID/72c9y1FFH1RhvyM9BtWnTpuXUU0/N9OnTS8fm3j6mIebnekny8ccfZ4sttshbb72VrbfeOn379q0R2krmbJ2TzAnAdOnSpex61Vts1RXuKqeioiInnnhiKcC0zz77pF27dpk9e3aefPLJ9OrVK7vvvnvp99/c5t7SaeONN673Y+7OOQAAADA3ARMAAAAWO9VvHjdt2jQ/+MEPGnTOuHHj8p///CdJ8uCDD2avvfbK9ttvn3XWWSdt27ZNz54988ILL2TTTTfNk08+WSOwMWnSpAwfPjxJ/V1G6nsje15vdE+YMCGjRo1KUjPIMHPmzFJHkM0226zOc99///0kSadOnbLEEkuUjld3CDn44IPrPC+ZE6Co7rLw1dp+85vfpGvXrpkwYUKOPvroLLnkktlwww1z2mmn5b333qtzvernoVzHiG7dumWJJZZIURR54403Ssf79++fp556Ks2aNavV2aMoitI1q4Mddfn000+TzNliZV5biTTE4MGDS1sfffX5+d3vfpdGjRrlww8/zL333ptkTijio48+SlJ32OiNN97I7bffniQ55JBD8sEHH9T4mDRpUtq3b58k89wmZ5tttikFao455pj86Ec/mu/Ht8suu5S2r/nVr35VY0uir+Pss89Ov379summm+biiy+uMTZy5MhMmDAhybwDH2PHjs0222yT22+/PW3bts2vf/3rJHNek9Xb0zTE/HRMee+997LZZptl4MCB2XXXXfPwww/X2cnl448/TpIaP2t1GT16dOlns7prz/xq0aJFDj744Nx555359NNP069fv1JY7MEHH6zV0aiqqqoUiLrwwgvzwgsv1Pvx17/+9WvVBAAAwOJPwAQAAIDFTvWbx6uuumqtLVzKnVPdbeLxxx/PY489lnfffTeVlZXZeeedc9555+X111/Pc889V2PrlySlgEPz5s1rdXmYV4Ck+tx5BVBatGhRCg0kczqCzJw5s2xHkPq6p1S/uV2uq8WQIUNKW8nU1cHklVdeyTnnnJPVVlstVVVVeeWVV3LeeedljTXWyAknnFBvLfMKEFR3MakOwRRFkdNOOy3JnKDD3M9BMme7n6lTpyZJre/L3AYOHJhkTveGZs2ala2hIapfY5WVlbWu27179+yzzz5JUtpG5YMPPii9vup6Dk499dTS1jfHHntsVltttRofq6++eimEMa+ASVEUpUDNlltu+bUe36xZs/L5559/ozWq9evXL+ecc06WWWaZ3HXXXWnatGmN8ernsm3btmW3jHn33XfTs2fPvPjii+natWuef/75/P3vf8/vfve7VFVVZb/99iu9tueloa/Hl19+OVtssUWGDx+efffdN/fdd1+aN29e59zJkycnmXfAZMCAAUmSpZdeulY3nq+jSZMm2X333TNgwIBSyOqqq66qsRXU4MGDSx1f5qerEwAAAMytYX9lAwAAgO+Q+d3+IkmpW8f6668/zzfw67veaqutVmObjrm7a9TVKWH48OGZNGlS6dy6VHfyWH311WusXf2m/EorrVRnN4W558z9PHz55Zel8EG5bTxuvfXWJMmSSy6ZTp061RpfYoklcsYZZ+SMM87I6NGjM2DAgPTp0ydPPPFELrzwwmy33XY1tnlpaMeInj175uGHHy497nvvvTevvvpqOnbsmFNPPbXW/OrnvrKyMssss0y9695///1J6n+e51f1dbt3754mTZrUGj/ppJNyxx135JVXXskzzzxT6kLTpk2b0hZD1Z555pk8/PDDSeZs5VNRUVHnNSdOnJjx48fP8/U5bNiwUujm64YJqgNM32SNZE6nnYMPPjhFUaQoivz4xz+uNaf69ThjxoxssskmSZI+ffrUeK089thj+clPfpKJEyemZ8+euf/++7P00ksnmRPi+eCDD/LAAw9kjz32yEsvvZSOHTvWW9OkSZPyySefJCn/enz88cfTq1evTJkyJccdd1wuvvjistvwVI99dXunr7r66quTJHvvvfd8bevTEPvuu29uuOGGfPHFF6XAUvL1ujoBAADAV+lgAgAAwGJnfra/qFa9HUh114YFcb1PPvmk1NWgrjfpx44dW/q8Q4cOda5dvcXKV8+vrzvJvOa0aNGi9Ob7sGHD6jzviy++yBVXXDHP9at17tw5+++/fx577LFSgOOrIYiGhn6qtwyp3k7mz3/+c5Lk9NNPL20RM7fq537WrFmlUMVXjR49uhSYOfroo+f5eBpiXlsfrbfeetlpp52SzAlLDB06tN751duZ7Ljjjhk6dGiGDBlS58fll1+eZE53l7nDA/XV1qhRo7Jdahry+L5pIGHQoEGlENWoUaPy4osv1voYPHhwkjnbCFUf+2r4acqUKZk8eXJ+8pOfZMCAAaVwSTLncd5yyy1Ze+218/nnn5deO/WZexun+rr/3H333dltt90yZcqUnHvuubn00kvnGQap7r4yePDg0s/9Vz355JP597//nUaNGuVXv/pV2fWqffjhh1l33XWz7rrrln6O6vP6668nSdZee+0a3Zuqv5/du3dvcFcnAAAA+CoBEwAAABYrs2bNyocffphk/jovVL/R/PHHH+eDDz6oc84rr7ySH//4x7nmmmvq7A7w1etVr9O2bdssueSStdar7hCR1B32ePjhh/Pkk08mqR30aEiIpr661lprrSQpBRbmNnHixOy0006l8Mvc648fPz4nn3xy9txzz3zxxRd1Pp7qbVy+utVJ9XPRrVu3eutN/m+LnCFDhuSJJ57IK6+8kpVWWinHHnts2ceY/N/WI3ObPn16jjzyyEyfPj1rr7129txzzxrjs2bNqhH0aaiGBHxOPvnkJHPCCtVbt3x1/r/+9a8899xzSZI//vGPZa+53nrrJZmzFUv1a7xcbSuvvHK927nMS/Uaq6yyyjcKJHTp0iUDBgwo+1Edgvn1r3+dAQMG5KmnnqrVgaRXr155+umnc/vtt9f5mFq3bp1+/frlueeeywYbbNCgx7bCCiukTZs2tcb79OmTfffdN1VVVbn22mtLWzTNy/rrr59kTuei22+/vdb46NGjc9xxxyVJDj/88AaHfzp27Jg33ngjb7zxRun3QV0+/PDDXHLJJUmSQw45pMbY1+nqBAAAAF/lnywAAACwWBk0aFBmzJiRJFl66aXLdiRp0aJFaXuZ9u3bZ7fddsuDDz6Y3r17584778yyyy6bZM4bxg8++GCOOuqojBkzJp07d66xjUl9YYPqOmbOnJlx48bVetO8S5cuadSoUWbPnp3jjjsut956a5ZccslMmzYt1113Xc4999y0bds2EyZMmO8OJiNGjCht1fHVc0877bQ89dRT6devX3bbbbcceuihWXLJJfPuu+/msssuy+eff55lllkmI0eOrLF+q1atcuWVV2bSpEn529/+lj/84Q81rnfMMcdk9OjRadu2bfbdd986n4vRo0fXWW+1jh07plu3bhk8eHDOPvvsJMl5552Xpk2b1jm/OmjTrl27nHjiiVlzzTWz0korJUnGjBmT3r175+GHH05FRUX+/Oc/1/i+DR48OJtvvnnGjh2bm266KQceeGDZ2qpVVVWVAjPl3rDfeuut07Nnz7z00kvp27dvrfmzZ88uhRf23HPPUrimPt27d0/r1q0zZcqUvPLKK/UGFObVXaUhFsQayZyfq6222qrsnOrXxK677lp27mabbVZ2nRVWWKFBNZV7bH/9619z8sknp6KiItdee2322GOPen+HtGnTpsbrcrXVVsuGG26Yl19+Occff3yWW265bL/99imKIs8//3yOPPLIDB48OCuvvHIuuuiiBtWaJJ06dcp6662X1157Lb///e/TqlWrHHTQQaVrT548OTfccEPOOeecfPrpp1lnnXVqdeqpfswrrLDCPLs0tW3bts5tnwAAACAFAAAALEbuvvvuIkmDPi6//PIa53700UdFu3btiiRFs2bNivXWW6/YYYcdihVWWKF0zl577VV88cUXpXOmTJlSVFRUFEmKDz/8sMZ6w4cPL5o1a1YkKdq0aVOsvPLKxRVXXFFjzo9+9KPS2hUVFUXnzp2Lxo0bF5WVlcVtt91WNG/evEhSDBw4sHTOzJkzi6ZNmxZJitdee63O56F///5FkqJjx451jp999tlFZWVlreekU6dOxYsvvlh07NixSFIMGDCgxnlnnHFGaW63bt2KnXfeuVh//fWLJk2aFEmKVq1a1TqnKIqiZ8+eRZKisrKy+MEPflD06tWrzrqKoigOOuig0jU22GCDYvbs2XXOmz17dtGqVasiSXHzzTcXbdq0KZo2bVqst956xQYbbFB67hs1alRccskltc7/zW9+U7rOL37xi3rr+aoPPvigdN5bb71Vdu59991X4/l9+OGHS2M333xz6fv++uuvN+jam222WZGkOP744+uds+GGGxZJipNPPrlBa9ZlrbXWKpIUZ5111tdeoyFGjBhRem4++eSTb/Va1XbZZZciSXHCCSfUOH7vvfc2+HdHkuLFF1+stfbLL79cet0lKdq1a1e0bt269HX37t2LoUOHznfN7733Xo11mjdvXnTr1q1YdtllS79/khSrrbZaMXLkyBrnVlVVlX6PNOTjlVdeme/6AAAA+H6wRQ4AAACLlUGDBqV169YN+qjeKqbaSiutlLfffjt77bVXZs+enddeey2PPfZYPv7446y33nq57rrrcs8995S6niRztqVo1apVOnbsmJVXXrnGessuu2xuueWWLLfccpk8eXKGDBmSKVOm1Jhzyy235Mgjj0y7du1SFEXGjBmTrbbaKk8//XQ22mijVFZWpmPHjqWuHEny0UcfpWnTpmnTpk1WW221ss9D9bYdX/WHP/whL7/8cs4444zsvffeOfjgg/P//t//y6BBg7LCCitk3LhxSWp3SDnnnHNy/vnnZ+mll86gQYPyyCOP5NVXX02jRo3Su3fvvPrqq3V2obj++uuz6aabZvbs2Rk8eHDGjx9fZ11J0rNnz9LnF1xwQY2uI3MbNmxYaauenXfeOffdd186d+6c1157La+88kqmT5+eLbbYIk8++WR++ctf1jp/5513TrNmzbLSSivl17/+db31fNWHH36Y1q1bp127dllllVXKzt1zzz2z3nrrlV5z1V0zqqqqcv7556d169bZf//906NHjwZdu2fPnmndunWNrYG+6pNPPknr1q3zwx/+sMGPaW6zZ8/OiBEjvtEaDVX9XHbu3LnWtkrflmHDhtX58//WW281+HdH69at6/zZ22CDDfLMM89k0003TTJny6kpU6ZkmWWWyemnn5433ngjK6644nzXvNpqq+XDDz/Mz372s7Rs2TLTpk3LoEGDMmLEiFRUVGT11VdPnz598tZbb6VLly41zh06dGgqKyu/0eMCAACAJKkoirk2jQYAAACSJLNmzcrAgQPz5ZdfpmvXrrW2t5lfEyZMSLNmzdKiRYt654wdOzbt2rVLs2bNvtG1vqnbbrstBx54YFZcccUMHTq0zjlVVVUZPnx4Ro0alc6dO2f55ZdP48aN57n2tGnTMnXq1LLP529/+9tcdNFF2X333dOvX7965z300EPZbbfdsvTSS5e2WSmKIkOHDs1nn32Wrl27Zskllyxbz5dffpnmzZvXG2KBr+vzzz/PqFGj0r59+yy77LIL9DU2atSoDB06tBQ+q28LKQAAAFiQKhd2AQAAALAoqqyszOqrr77A1mvfvv085yy11FIL7HrlPP7449loo43Stm3bWmOzZ8/OP/7xjyTJgQceWO8ajRs3zoorrjjf3RiaN2+e5s2b1zs+aNCgXHnllWncuHH+8pe/lF2ruovH3F1WKioqstJKK9Xo+FJOucAPfBNLLLFEllhiiW9l7S5dutTqVAIAAADfNlvkAAAAwPfIYYcdlh122CGHH354aXuZauPHj0/v3r3z1FNPpVmzZjnssMP+p7WNGTMmBxxwQKZNm5bf/va3tbbn+ap33nknSUrbzgAAAADw7dHBBAAAAL5HfvzjH+fWW2/Nvffem5VWWilbbLFFllxyyQwfPjxPPfVUpkyZksrKytxxxx1ZddVV/yc19e7dO0888URGjRqVWbNmZfPNN88555wzz/OqO5gImAAAAAB8+yqKoigWdhEAAADA/87jjz+eU089NS+//HKN440aNcqee+6Zk046KRtvvPH/pJZRo0ZlhRVWyKxZs9KqVascffTR+dOf/jTPrWuKokjbtm0zZcqUPPXUU9lyyy3/J/UCAAAAfF8JmAAAAMD31LBhwzJ06NBMmDAhyy23XFZeeeV06NDhf17HZ599lqlTp2bZZZdN48aNG3zexIkTkyRt2rRJo0Z2AQYAAAD4NgmYAAAAAAAAAABQln/eAwAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlCVgAgAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlCVgAgAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlCVgAgAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlCVgAgAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlCVgAgAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlCVgAgAAAAAAAABAWQImAAAAAAAAAACUJWACAAAAAAAAAEBZAiYAAAAAAAAAAJQlYAIAAAAAAAAAQFkCJgAAAAAAAAAAlPX/AfbzvCemeWY+AAAAAElFTkSuQmCC)

### Leitungstypen

| Leitungstyp | R' [Ω/km] | X' [Ω/km] | X/R | I_max [A] |
| :--- | ---: | ---: | ---: | ---: |
| NAYY 4x120 SE | 0.225 | 0.080 | 0.356 | 242 |

### Lasten und Generatoren (eingestellt)

| Element | Art | Knoten | in Betrieb | P [kW] | Q [kvar] |
| :--- | :--- | :--- | :--- | ---: | ---: |
| V1 | Last | Knoten 4 | ja | 40.00 | 15.00 |

### Knotenspannungen

| Knoten | U [p.u.] | U [V] | Winkel [°] |
| :--- | ---: | ---: | ---: |
| Knoten 1 | 1.0500 | 420.0 | 0.000 |
| Knoten 2 | 1.0406 | 416.3 | 0.009 |
| Knoten 3 | 1.0313 | 412.5 | 0.017 |
| Knoten 4 | 1.0219 | 408.8 | 0.026 |

### Leitungen

| von | nach | Länge [m] | I [A] | Auslastung [%] | P_Verlust [kW] | Q_Verlust [kvar] |
| :--- | :--- | ---: | ---: | ---: | ---: | ---: |
| Knoten 1 | Knoten 2 | 150 | 60.3 | 24.9 | 0.369 | 0.129 |
| Knoten 2 | Knoten 3 | 150 | 60.3 | 24.9 | 0.369 | 0.129 |
| Knoten 3 | Knoten 4 | 150 | 60.3 | 24.9 | 0.369 | 0.129 |

### Externes Netz

Positive Werte: Bezug aus dem vorgelagerten Netz, negative: Rückspeisung.

| Externes Netz | Knoten | U_soll [p.u.] | P [kW] | Q [kvar] |
| :--- | :--- | ---: | ---: | ---: |
| Vorgelagertes Netz | Knoten 1 | 1.05 | 41.11 | 15.39 |

---

## Aufgabe 2: Erweiterung des Netzmodells

### Netzmodell

Alle in Aufgabe 2 verwendeten Elemente; ausgeschaltete sind grau dargestellt. Spannungen und Auslastungen gelten für den Ausgangszustand.

![Ausgangsnetz](data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAACJgAAAL4CAYAAAA9at8XAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjExLjIsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvgI3uAAAAAAlwSFlzAAAewgAAHsIBbtB1PgABAABJREFUeJzs3Wd4FNX/9/FPGukEQguE3nvvIFKlqKCAiIBIU0ARC6iIDRVRESmighVEQKoi0rv0Kh1C7xBCCZBQUs/9gHvnn2VLEgig/N6v69oru3PqTHZ3Zme+c46HMcYIAAAAAAAAAAAAAAAAcMHzfncAAAAAAAAAAAAAAAAA/24EmAAAAAAAAAAAAAAAAMAtAkwAAAAAAAAAAAAAAADgFgEmAAAAAAAAAAAAAAAAcIsAEwAAAAAAAAAAAAAAALhFgAkAAAAAAAAAAAAAAADcIsAEAAAAAAAAAAAAAAAAbhFgAgAAAAAAAAAAAAAAALcIMAEAAAAAAAAAAAAAAIBbBJgAAAAAAAAAAAAAAADALQJMAAAAAAAAAAAAAAAA4BYBJgAAAAAAAAAAAAAAAHCLABMAAAAAAAAAAAAAAAC4RYAJAAAAAAAAAAAAAAAA3CLABAAAAAAAAAAAAAAAAG4RYAIAAAAAAAAAAAAAAAC3CDABAAAAAAAAAAAAAACAWwSYAAAAAAAAAAAAAAAAwC0CTAAAAAAAAAAAAAAAAOAWASYAAAAAAAAAAAAAAABwiwATAAAAAAAAAAAAAAAAuEWACQAAAAAAAAAAAAAAANwiwAQAAAAAAAAAAAAAAABuEWACAAAAAAAAAAAAAAAAtwgwAQAAAAAAAAAAAAAAgFsEmAAAAAAAAAAAAAAAAMAtAkwAAAAAAAAAAAAAAADgFgEmAAAAAAAAAAAAAAAAcIsAEwAAAAAAAAAAAAAAALhFgAkAAAAAAAAAAAAAAADcIsAEAAAAAAAAAAAAAAAAbhFgAgAAAAAAAAAAAAAAALcIMAEAAAAAAAAAAAAAAIBbBJgAAAAAAAAAAAAAAADALQJMAAAAAAAAAAAAAAAA4BYBJgAAAAAAAAAAAAAAAHCLABMAAAAAAIC76OjRo+rSpYvat2+vHTt23O/uAAAAAAAA3BYCTAAAAADgLmvfvr2Cg4Otx7p16+53lwDcQ+3atdMvv/yiqVOnqlmzZkpOTr7fXUqzmTNnWt9d/fr1c0hfsWKFld6lS5d738F7IOU2SO/j22+/daivS5cuVvqKFSvu/QoBAAAAAHCbvO93BwAAAADgQRYdHa0//vhD8fHx1rIJEyaoVq1a97FXwN23c+dOXbt2TZJUqVIlZcqU6T736P45duyY9fzs2bO6fv26AgMD7fJs27ZNcXFxkqSqVavKy8vrnvbRlcTERMXGxkqS3feYTVJSkpVu6/+DJuU2SK+EhASHZXFxcVZ9SUlJd9Q3pN+FCxd08OBBSVKuXLlUsGDB+9shAAAAAPgPIcAEAAAAAO6iqVOnWhdls2bNqujoaE2dOlUjR46Ur6/vfe4dcPd07txZ27ZtkySdPHlS4eHh97dD99HQoUPVs2dPJSYm6uOPP3YILpGkp556yrrofenSJYWEhNzrbiINMmfOrNKlS6c5f1hY2F3sDW7HkiVL1L59e0lSnz59NHr06PvcIwAAAAD47yDABAAAAADuol9//VXSzYuS/fr107vvvqvo6GjNmTNHbdq0uc+9A3AvPPfcc2rXrp2SkpIUFBR0v7uDO1C5cmUtX778fncDAAAAAID7wvN+dwAAAAAAHlSHDh3S2rVrJUlNmjRR69atrbQJEybcr24BuA/8/f0JLgEAAAAAAP9pBJgAAAAAwF0yceJE6/njjz+uUqVKqWjRopKk+fPn69y5c/eraw6MMYqKilJiYuId1ZOQkKCzZ88qOTk5w/p17tw5Xb58OUPqk6Tr16/r4sWLd1zPjRs3FBUVlQE9uikpKUlRUVEZtu2io6N17dq1O64nISFBZ86c0dWrVzOgV/9ukZGR2rVrl65fv+42X0xMjHbu3Knz58/fo55ljMTEREVGRv5r/peXL1/W2bNn7/h7xyY5OTlDP0P/NklJSYqMjMyw78Pr169r9+7dOn36tNt8ycnJOnbsmCIiIu74f3Xt2jWdOXNGcXFxd1RPShcuXMjQ+tLi0qVLioqKUlJSUobUZ/v+N8ZkSH0AAAAAcLcQYAIAAAAAd4ktwMTT01OPPvqoJKlVq1aSbl60nzJlSprqefvtt5UvXz7ly5dP8+bNSzV/wYIFlS9fPiuYxZULFy5owIABKl++vAIDA5UrVy75+/urcOHCeumll3Ts2LE09e/69ev67LPPVKFCBfn6+iosLEyBgYGqXLmyfv31V+uC2UMPPWSthzunTp3SkCFDVKFCBWXKlEk5c+ZUlixZFBAQoBYtWuiPP/5we5Hz6NGjVjs9e/aUdDMg4MMPP1SBAgUUEBCgbNmyKSwsTE2bNtWGDRvStJ6SdP78eb311lsqUqSI/P39lStXLmXOnFn16tXTwoULJd28UGhrv379+m7rO3HihF588UWVLl1aAQEB1v+gePHiGjhwoNsgpPHjx1vt/Pbbb5Kk/fv3q3v37goJCVFoaKiCg4NVrFgxde3aVWfPnk3zep47d07vvPOOSpYsKV9fX+XJk0dBQUEqUKCAevfurf379zstN3jwYKtPu3fvtpZXrVrVWv7QQw/ZlUn5/k7P48qVK2len5TefPNNq45NmzZJujmiULFixZQ7d26VK1dOgYGBat++vU6dOmVXduLEiapUqZIyZ86s8uXLK0eOHMqdO7c+//xzt+/JlP+rESNGOF33I0eOWMtLly5tLW/atOltrafNzp071b9/fxUuXFi+vr7KnTu3goKClDVrVj333HNavXr1HdWfXgsXLlTbtm2VOXNmZcmSRWFhYQoICFDdunX1ww8/KD4+3m35du3aObwHZs+erfr168vPz0+5cuVSYGCgqlSpoi+++CLDAgDul2vXrmno0KGqUqWK9f/LkiWLcubMqQ4dOmjjxo1uy6f8PuzSpYu1rFOnTgoODlbZsmUVHh6uAgUKOOyTDh8+rBdeeEFBQUEqWLCgSpUqpaCgID3yyCOKiIhI8zrs2bNHPXv2VO7cuRUYGKg8efLI399f5cqV06BBg3ThwgW35b/44gtrHZYsWSJJ2rZtm5555hkFBgYqe/bsCgwMVKlSpdSnTx+nATjR0dFWHS+++KK1fNy4cXbfK+72sX/++adatWqlwMBAZc2a1Xqv1a9fX7/++muqwTdNmzZ12AdOmzZNtWvXtt67QUFBql69ur755huCTQAAAAD8OxkAAAAAQIZbu3atkWQkmYcffthavnr1amt51apV01RXr169rDIzZsxINb+3t7eRZPz8/FzmmTJligkODrbqdfbw8fEx06ZNc9vWjh07TIECBdzW06ZNG5OYmGiKFi1qLXNlxowZJkuWLG7rk2Tq1KljLly44LSOgwcPWvlat25tzpw5YypWrOiyLi8vL/PBBx+kul0XLFhgsmbN6rZfb731lklISLBelyxZ0mV9w4cPN76+vm7rCwoKMqtWrXJa/uuvv7byff/992b58uUmJCTEZV2hoaFm/vz5qa5nWv4H3t7eZtiwYQ5l+/fvn+r/rmjRonZlUr6/0/O4dOlSquviTI8ePaw6Vq5cad5++22XbZQoUcJcvHjRJCQkmK5du7rtT/Xq1U1cXFyq/6tBgwala90rVqx4W+uZnJxsPv30U+v7wN2jS5cuJjEx0Wk9U6ZMsfL16dPHIX3JkiVWevv27V325+rVq6Zt27ap9qVs2bImIiLCZT3169e38l68eNG88847buurVq2aiYyMTP8GdLEN6tevf0d1GWNM+/btrfqWLFniMt+6detM/vz5U91mL7/8somPj3daR8rvwxYtWpi9e/eaPHnyuKzrp59+MsYYs2rVKrffd5kyZTKzZs1KdV0//PDDVN+DoaGhZu7cuS7rePfdd628s2fPNr///rvx9/d3WV+ePHnMunXr7Oo4f/58mr5XnO1jL126ZJo1a5Zq2apVq5ojR464XI+U+6GkpCTTp08ft/XVq1fPREdHp7qNAQAAAOBe8hYAAAAAIMP9+uuv1vM2bdpYz2vXrq08efLo9OnT2rx5s/bs2aPSpUvf076tXbtWzz33nDWlQJkyZdS6dWvly5dPZ86c0bx587RhwwYlJCSoY8eOCgsLcxh1Qro5+kb9+vWt6WY8PT1Vv359VahQQVeuXNH69eu1Z88ezZw5U++9916q/frtt9/UoUMH63VgYKAeffRRFStWTElJSdq5c6fmzZsnY4zWrFmjrl276s8//3RbpzFG3bt317Zt2xQeHq6aNWsqb968ioiI0MqVK3X9+nUlJSXpww8/VOPGjVW3bl2n9axbt04tW7a0Rlfw9fVV06ZNVaJECZ06dUrr16/X4cOH9fnnn6t48eKpruuMGTPUr18/6w71WrVqqXnz5goLC9OJEyc0Y8YM7d27V7GxsWrRooU2b97stt7z589r4MCBunz5ssqXL6/KlSvLz89P27Zt0/r16yVJFy9eVLdu3bRv3z4FBwc7rWfq1Knq2LGjNepDjhw5VKNGDZUuXVpHjhzR+vXrdeLECSUmJqp///5KTk7WG2+8YZWvXr26evToIUn6/fffrfeGbaQBW50p5cmTR2XLlk11mx09elSxsbGSpJw5c8rPzy/VMqlZsWKFPv30U+XJk0fNmzdX3rx5tW/fPv3xxx+Ki4vTvn379Mknnyh37twaN26cvLy81Lx5c1WoUEHXr1/X0qVLtX37dknSxo0b9fnnn6fpvW5Tp04da9SDadOmWSNyPPvss/L19ZWkVEf8caV///4aPny49do2Yk+hQoV06dIlbdiwQevWrZN0c4SVwoULp6vv6ZGQkKBmzZpp1apVkiQPDw9VqFBBVatWVVBQkLZu3ar169crLi5Ou3btUoMGDbRp0yaFh4e7rXfmzJn65JNP5Ovrq9q1a6tMmTK6cOGC1q5da43AtGnTJg0YMEDjxo27K+t2t6xfv15NmjSx3vPBwcGqUaOGKlasqLNnz2rTpk3WKCKjR4/W1atX9dNPP7mt0xijbt266fTp02ratKmqVKmiq1evavHixdqzZ48kqW/fvmrYsKGefPJJRUdHq1ixYmrQoIHy5Mmjffv2aebMmYqPj1d8fLx69+6t+vXrKyQkxGl7/fv315dffmm9LlSokKpXr64CBQpo165dWrdunaKjo3Xx4kW1atVKCxcuVMOGDd2uw5EjR/T222/r+vXrqlatmipUqCBJ2rx5s7Zt2yZJOn36tLp27aodO3bIx8dH0s3vbNt306FDh7R8+XJJN0cLql27tlV/wYIF7dq7du2aGjZsqH/++UfSzf1cpUqVVLVqVWXKlMl67yYmJmrz5s1q2LChNm3apGzZsrldj59//llff/21AgICVLt2bZUuXVqRkZFas2aNNXLSypUr9eGHH9qNegQAAAAA9939jW8BAAAAgAdPXFycCQ0NNZKMp6enOX36tF36K6+8Yt2hPGDAgFTry+gRTMqVK2fVN3DgQJOcnOyQ55NPPrHyPPTQQ07r6dy5s5Une/bsZs2aNQ55li5d6vQu+FtFRUWZ7NmzW+nt2rVzOkLJ2rVrjZ+fn5Vv69atDnlS3rFva3vAgAHmxo0bdvn27dtnypcvb+WtXLmy0/U0xpgaNWpY+YoXL24OHjzokGf8+PEmU6ZMxsPDw8rrbAST+Ph4ky1bNivP2LFjHfIkJiaanj17WnmeffZZhzwpR8XImjWryZIli5kyZYpDvtmzZ9uNVjNw4ECn63j06FGTOXNmK1/Pnj3N1atXHfr+xhtvWOvo6elpduzY4bS+lHfrnzx50mmetNq7d68JCgqy2nQ36kNqUo5gEhwcbNq2bWsuX75sl2ffvn0mV65cRpIJCQkxISEhJmfOnGbDhg12+ZKTk+1GV/D19TXXr193aNPVCCYppRzh53ZHZ7FZv3698fT0tOp7//33Hd7/xhjzww8/2G2La9euOeTJiBFMBg4caOUJCwszCxcudMizY8cOU7p0aStfs2bNnNaVcgSTrFmzmmrVqpm9e/fa5YmLizOvv/66lc/Dw8Ns3rzZaX1pca9HMImNjTWFCxe28jz66KMmKirKId9XX31lNwqSs/1Dyu/D4OBgkzlzZrN8+XK7PAkJCebll1+28tlGTXn55ZcdRuU5ePCgyZkzp5X3008/dbqO8+bNs/tcjBgxwmFfc+7cOfP4449b+XLlyuXwnWOM/QgmWbNmNblz53Y6GtOECRNMpkyZrLxfffWV076l9p5O6cUXX7TyFihQwKxcudIhz4YNG0yRIkVS/Ryk/E7MmjWrqVevnjl8+LBdnmvXrpkXXnjByuft7W327dvnto8AAAAAcC8RYAIAAAAAGeyPP/6wLg41aNDAIX3jxo1Wet68eU1SUpLb+jIywCTlNAHZsmVz23arVq1M27ZtzbfffmsSEhLs0rZt22ZdwPb39zf79+93Wc+OHTuMl5eX2wCTkydPmg8++MCULVvWNGzY0G2/Uk5p4uxifcoLqpJMx44dXda1fft2u745C2qZNm2a3QVGV1PzGGPMzJkz7dp2FmCyefNmK71SpUou60pISDB16tQxnTp1Mr/88otDesqgBUnm119/dVnXsGHDrHzVq1d3midl4EVqF127d+9u5W3btq3TPBkVYBITE2NKlSpl1TV48ODbrssY+/XMnz+/uXLlitN8v/zyi932nThxotN8SUlJpmTJkla+7du3O+S51wEm27dvN3379jV58+Y1/fv3d5u3SZMmVrtz5sxxSL/TAJOzZ89aQRC+vr5up785ceKECQwMtOpbv369Q56UASYhISHmzJkzTutKTk42tWrVsvIOHTrU3WZwK+U2KFu2rJk1a1aaHq6CWlILMEn5eW3cuLHbvn3xxRd2fbvVrd+H3333ndN64uPj7abjqVChgstpk3766Scr3zPPPOM0T8pARlefHWNuBtNVqFDByuts6q2UASaSzKJFi1zWl3KarpYtWzrNk9YAk8OHD1v7ueDgYHPixAmXefft22cFt3h6epo9e/Y45En5nZgrVy6X098kJiaasmXLWnm///57l+0CAAAAwL3mKQAAAABAhko5PU779u0d0qtVq2ZNd3Ly5ElrqP57wTbFi3RzygBPT9c/C2fNmqXp06erd+/e8va2n2H1888/V3JysiSpW7duKlasmMt6ypUrp7Zt27rtV3h4uAYNGqSdO3dqwYIFbvtVq1Yt67ltGgx3hgwZ4jKtfPnydtMjHDhwwCHPp59+aj3v37+/QkNDXdbXunVrVaxY0W1/Uv4P/P39Xebz9vbW6tWr9euvv6pz585u6yxVqpQ6derkMr1Xr17y8PCQJO3bt88hPSYmRpMmTZIk5cqVS5988onb9j799FOr73PnzrWmW7obunfvrr1790qSmjVrpoEDB2ZY3e3atXM5XVC9evWs556enmrdurXTfJ6enqpZs6b12jbVyP1Uvnx5jRo1SsePH7d7/zqT3s9Teo0bN856f7z55psqUaKEy7x58+a1m3Jp5syZbuvu27evwsLCnKZ5eHioV69e1uv9+/enp9su7dq1S0888USaHiNHjrytNsaOHStJ8vHxsZ678sorr6hQoUJW39ytp5eXl8vvEh8fH7v3wpNPPikvLy+neevUqWM9d/Z+X7NmjXbu3ClJatCggTp27Oi2Tymn0Untf96gQQM1adLEZXrv3r2t53f6P//++++t/dygQYOUN29el3mLFy+uF198UZKUnJysP/74w23db775prJkyeI0zcvLS88//7z1OqPeuwAAAACQEQgwAQAAAIAMFB0drTlz5ki6ecGuTZs2TvOlDAaYMGHCPembJOXOnVtZs2aVJJ0+fVofffSRdQEtPVasWGE979OnT6r5U17oTY2Pj4/b9IsXL1rPz58/7zZvaGio8ufP7zZPygvet17Iu3TpkrZt2ybpZjBIt27d3NYlST179nSbXrp0aev5unXrNG7cuFTrTE2lSpXcpgcGBio8PFySdPnyZZ07d84ufe3atbp+/bokqWnTpsqcObPb+nLkyKGqVatKkq5fv67169ffbtfdGjFihKZNmyZJyp8/vyZOnGgFymSEsmXLukyzfU4kKU+ePG6DgWzbVpLOnj2bMZ3LAB4eHg7BYbdKz+fpdixZssR6/tRTT6Wav3nz5tbz1ILvUnvfu/ts/1sdO3ZMBw8elHRz/YoUKeI2v4+Pjxo3bmy9drfNihUrJj8/P5fpKd/zRYsWdZkvtfd7ev/nDz/8sAICAiRJmzZt0tWrV13mTe1/XrBgQfn6+kqSDh06dFv7NxveuwAAAADgyP1ZBgAAAABAukydOtUaoeKRRx5RtmzZnObr2LGj3n//fUk379j+9ttvFRgYeE/6+Oqrr+qDDz6QJH3wwQf67bff1K5dOzVp0kRVq1Z1ewFSunlB+syZM5JuXty0jcbijrtRC1wxxujYsWPav3+/Tpw4ocOHD2v79u1auHChXR53ChcunGo72bNnt55fu3bNLm3Pnj1WG4ULF7YugrqT2rqGhISoa9euGjdunIwx6tatm7799lu1bdtWDRs2VKVKlVINCrhVWtfz5MmTkhzXc/PmzdZzf39/u23sSsqRXI4fP57WrqbZqlWr9Oabb0q6+T6bNm2ay8/T7XI1gsCtUvt/ZGTQy92SmJioAwcO6NChQzpx4oQOHjyojRs3avXq1Vae1D5Pt8P23vLx8dGJEyd0+vRpt/nj4+Pl6emp5OTkVN9Xqb3v3X22b1exYsX0yiuvpClvWr4bb5Xys5g9e/Y0fRZtARWS+89iWt/vkvv3fGrv95TrEBcXl6Z1yJcvn/bt26fExESdPn3a5ahYqf3PPT09lTVrVkVGRiohIUEJCQl22yetkpKStHXrVklScHCwdu/eneroRJcuXbKe/xvfuwAAAACQEQgwAQAAAIAMlHJ6nGrVqmn37t0u85YsWVIRERG6evWqfv/9dz377LP3oot6++23FRERod9++02SFBERoY8++kgfffSRMmXKpGrVqqlt27Zq166d8uTJ41A+5YgH+fPndzudjU1YWJh8fX1TnUrl0qVLmjp1qiZPnqwtW7a4vZM9LdIbqHGrlOtasGDBNJVJS77hw4frxIkT1h3ymzdvti7KBgQEqE6dOnrqqafUpk0bt1Py2NzpeqYc0eS7777Td999d9vlM0JkZKTatWunxMRESdKXX36pGjVqZGgb/wtOnDihX3/9VdOnT9eePXvspme6FxISEqyL7gkJCXr00UfTVf7ChQsyxrgMaLjT9/3tCA8P10svvXTX6k/5WZo3b57mzZt32+Xvl5R9eO21126rvKsAk3v1P4+OjlZSUpKkm1OIpRydJC1S+z/cj/cuAAAAAGQEpsgBAAAAgAxy+PBhrV271no9aNAglS1b1uUjIiLCynsvp8nx8fHR5MmTNXPmTDVt2tTuQld8fLzWrFmj1157TQULFtSQIUMcphiwXfSXlKbgEunmHe9eXl5u86xatUoFChRQr169tHLlSofgkrx58+qJJ57QwIED09RmRriddU1tPaWbIwksWrRIP/30k+rWrWt3Af3atWtavHixXnjhBeXPn18//fRT+jueTncayGObXicjJCYmql27doqMjJR0c2qKl19+OcPq/1/xww8/qGDBgnrnnXe0bds2u+ASLy8vFStWTM8++6y6du161/pwpyMvJCUl3fOgmPvt3/RZvF2sw79jHQAAAADgbiBcHgAAAAAySMrRS9Jr2bJlOnnypPLmzZuBPXKvdevWat26tc6fP6+///5bq1at0qpVq7R161YZY5SQkKB33nlHFy9e1LBhw6xyKUfUOHbsmNsRBmyioqLcXmxeu3atmjZtal2Uy5Ejh5599lnVqlVLpUqVUqFChazpaTZs2KAhQ4bcyaqnWcp1PXr0aJrKpDWfh4eHunXrpm7duunUqVNasWKFVq1apZUrV2rv3r2Sbl7k7NGjh65fv64+ffqkt/tpljVrVuv5gAED1L59+3SVDwsLy7C+vPnmm1q1apWkm1OM3IsAmwfNDz/8oBdeeMF6Xbx4cXXs2FFVq1ZVsWLFVKBAAWXKlEmS9M0332jcuHF3pR+ZM2eWl5eXkpKS5Ofnp7Vr16Y5UMvG1s//FSk/i+3bt9eAAQNuu/z9krIPkydPVunSpdNVvkiRIhndpXRLuQ7ZsmXT0qVL01X+vzBtFgAAAADcDgJMAAAAACCDTJw40XreqVOnNAWLzJ07Vzt37lRycrImTZqkt956yyFPyguyqU0xc/HiRbtRN9Iie/bsatOmjdq0aSNJOn78uAYMGGBNoTNy5Ej17t3buuiXPXt2hYSE6PLly4qPj9eRI0dUuHBht20cPHjQbfqQIUOs4JJHHnlEs2bNkr+/v9O8tmkL7oWUFzoPHz6shIQE+fj4uC2T2ro6Ex4ero4dO6pjx46SpL1796pv377WFDpvv/22unTpoqCgoHTXnRYp36uXL19WhQoV7ko7qZk2bZpGjBghSfL399eMGTMUHBx8X/ryX2WM0QcffGC9fv311zVs2DCXF7zv5ufJw8NDefLk0YkTJ3Tjxg2FhISk+l3xvy7lZ/Hs2bP37bN4J1KuQ0JCwn9yHTJnzqzMmTPrypUrunDhgvLmzats2bLd724BAAAAwH3HFDkAAAAAkAHWrVtnBRZkzpxZP/zwgz799NNUHykDSn755RendefLl896fujQIbf92L179x2vS/78+TVp0iRVqlRJ0s0L0Bs3brTSPT09VbduXev1t99+m2qdP/zwg9v0rVu3Ws+/+uorl8ElkrRv375U28so4eHhVpDJ1atXXf6PUkptXdOiVKlSmj17tnLnzi1Jio2N1c6dO++4XldS/j83bdp019pxZ+/everevbv1+ttvv1W5cuXuS1/+yyIjI3XmzBlJN7+Lhg4d6nY0hbv9efo3vLf+S2rWrGlNs7Vt27Z0Bwz+Gzwo//M6depYzzdv3nwfewIAAAAA/x4EmAAAAABABkg5Pc6TTz4pPz+/NJV74oknFBgYKOnmBXZnF7GKFy9uPV+2bFma++HMoUOH9P333+vZZ5+1C+q4lYeHh0qWLGm9vnDhgl16586dredjx47V4cOHXdYVERFhN7qLq/Zsf1MG1Djz559/uk3PaCnXdciQIbp06ZLLvHPmzNH69evd1rdr1y6NHj1aTz31lCIjI13m8/f3V8GCBa3Xt/4PMlLFihWttjZv3qzZs2enWuaNN97Q999/ryNHjqSaN7VRMmJjY9W6dWvFxsZKknr06KEuXbqkWu+D6k5GFUkZTJI3b14rWMGZuLg4LVy48LbbSosnn3zSev7RRx8pISHBbf5NmzapX79+WrhwoTWq0f+SzJkzq1GjRpKk6OhoDR8+PNUyX3zxhUaMGJEhAYYZ4fHHH5e3981Bk3/++edUvyMuX76snj17aurUqXf1e84Zd5+1lO/dDz74QMnJyW7rWrFihd566y0tW7Ys1dHGAAAAAOC/igATAAAAALhD8fHxmjZtmvW6ffv2aS4bGBioJ554wno9YcIEhzxlypSxnq9YsUKTJ092WtfcuXP1448/um1v+vTp6tmzpyZOnKhBgwbJGOM0X2RkpDU9iySVLVvWLr1NmzbWsqtXr6pGjRpaunSpQz0LFixQnTp1Ur0wV6VKFUk3p/dwd8F7/Pjx9zzA5KWXXlL27NklSUeOHFH16tW1a9cuh3w//PCD2rZt6/aCviR9/fXX6tu3r2bMmKFPPvnEZb6IiAht2bLFep3yfZDRPD099frrr1uv+/Tp4zZo6Oeff9awYcPUs2dPVatWTVevXnXIkzJQ6Pjx427b79atmyIiIiRJFSpU0OjRo9O7Cv956dle7oSFhSlPnjySbo5O4urivjFG/fv3T3VUpDvVunVra1qcPXv26K233nJ5UT82NlYvvfSShg8frmbNmrn9fDzI+vfvbz3/8MMPtWHDBpd5V61apbfffluvv/66KlSocFtTdGW0fPnyqV27dpKka9euqXv37rp8+bLTvMYYvfnmm/r+++/Vvn17a6q2u90/G3eftWeffVa5cuWSJG3YsEEfffSRy31mdHS0XnrpJQ0dOlSNGjX6n/wOAwAAAPC/gQATAAAAALhD8+bNs+66zp49uxo3bpyu8p06dbKe//bbbw53+JcoUUJt27a1y//iiy9q0aJF2rdvn+bOnavnn39ejz/+uB5++GEVKFDAZVvdunWTj4+PJGn27Nlq27at3dQrsbGxmjJliurVq6dz585Juhn8Ua9ePbt6vLy8NGXKFGXOnFmSdP78eTVu3Fjh4eFq1aqVnnjiCeXPn1/NmzfXxYsXNXLkSGXJksVlv5o0aWI979q1q8aNG2eNXhAfH68dO3aoS5cu6tq1qzXiy72SLVs2TZgwwboj/8CBAypXrpyKFCmidu3aqVmzZsqRI4deeOEFxcfH6+eff3ZbX8+ePa3nX3/9tXr27GkXzBEdHa3vv/9eDRo0UHx8vKSbd9IXKlToLqzd/3nxxRetKSFOnDihcuXKaejQodqzZ48SExOVnJys/fv367XXXlOPHj2scm+99ZbT/0n58uWt52+++aa2bNmi48ePa/v27Xb5hg8frunTp1uvH3roIf3000/65ptv3D727NmT0Zvgvkq5vV5//XVt27ZNx44du62pkWyfp6SkJDVr1kzz58+3gjquXr2q1atXq0GDBvr666/v+ufJy8tLP//8szw9b56CGjFihGrXrq2FCxcqKipK0s0ghD///FN169a1plQJCQlRv3797mrfbsfJkyc1atSoND9SG3XKmSZNmui5556TdHPb1KlTR/3799fWrVt148YNSdKpU6c0ZMgQPfLII9b/9rnnnlPRokUzbmXvwPDhw63gjOXLl6tMmTKaOHGijh49KmOMEhIStH79ej355JP6/vvvrXIff/zxXe9bmTJlrPfjggUL9NNPP+n48ePauXOnLl68aOXz8/OzC9r88MMP1aBBAy1btkznz5+XdHOfOX36dNWqVcv6TgoLC9OLL75419cDAAAAAO4LAwAAAAC4I61btzaSjCTTu3fvdJdPTEw0uXLlsur4888/HfIcPXrUBAcHW3mcPbJmzWr27t1rChYsaCQZPz8/p+1NnDjReHp62pX19fU1oaGhDnWGh4ebU6dOuez7tm3bTOHChd32q0+fPsYYY7JkyWItu1VSUpJp3LixXTkPDw+TM2dO4+3tbdfPCRMmWK8fe+wxh7oOHjxopdesWTPV7T9gwAAr/9ixY13mmz9/vsmePbvL9fTw8DCjRo0ykZGR1rKSJUs6rWvIkCEO5QMCAkxISIjD8nLlypkrV6441PH1119beQYNGpTqelasWNHKf/ToUad5IiMj7fLZHpkyZTI+Pj4Oy7t3724SExNd1pUtWzaHMiEhISYpKcnKlyNHDrfvH1ePH3/8MdV1dqZHjx5WHbNmzXKZ79KlS1a+ggULuq3z3XfftfKOHDnSIT0t/6vjx4+bzJkzO6xnWFhY+lbQGHPx4kVToEABu3q8vb1Nrly5jIeHh7Usb968Zvjw4W77NmXKFIfPckpLliyx0tu3b++yT+PHj7f7LNsegYGBDsuyZMliVq1a5bSe+vXrW/l27drldjuk/C6oWrVqKlvNtZTbIL2PXr16OdTXvn17K33JkiVO27x69app0aKFQ31eXl7Gz8/PYXnjxo1NTEyM222Q2vdhr169rLxTpkxxmS82NjZN789NmzY5/Xz7+/s77IM8PT3NN99847SelJ8vd9/RNmFhYVb+GzduOM3Tv39/p/+vr7/+2iHvV1995dBfV+/dnDlzmi1btjhtM+V368mTJ92uw+bNm+3+twAAAADwb8EIJgAAAABwB6KjozV37lzrdXqmx7Hx8vLS008/bb12Nk1OgQIFtH37djVs2NBpHeXLl9eaNWtUsmTJVNvr2LGjZsyYoeLFi1vL4uLi7O7c9vb2VteuXbVmzRprug1nKlSooL1792rs2LFq3LixcubMKV9fXxUrVkytWrXS0qVL0zRVgKenp3777Tc9++yz8vDwkCQZYxQVFaXExERJN6c1WLp0qSpXrpxqfXdDs2bNdOjQIX322WeqXbu2smXLJn9/f5UpU0YdOnTQ1q1b1bdv3zTV9fbbb+u7775TeHi4tezatWt200j4+/vrtdde07JlyxQcHJzh6+NMrly5tHLlSvXr10++vr7W8vj4eLuRdcLDwzVy5Ej9+OOPLqcEypUrl/744w+795kkXb58WTt27LBeGxdTTvyvyZcvn2bOnOkwUk1kZGS6pz3JmjWr5s+frwYNGljLEhMTdfbsWWt7V6tWTatXr1ZoaOiddz4NnnvuOa1YsUJVq1a1W55yeiUPDw+1aNFCq1evVt26de9Jv/6tAgIC9Oeff+rzzz9XSEiItTwpKckaxUS6+b9+++23NXfuXAUFBd2PrrpUtWpVbdq0yW4ELkm6fv263bRpFStW1J9//nlPR/34+OOP1bNnT2skE5tVq1Y55H355Ze1aNEilStXzm55yveup6ennnzySa1Zs+a+7aMAAAAA4F7wMJzJAQAAAIDbdv78eW3YsMF63aJFCytAIj3OnDmjf/75R5KUKVMmuyljUjLGaOfOndq1a5cOHjyo0NBQVa5cWbVr17byLFu2TNevX5enp6eaN2/usk1jjBYtWmRNXRITE6NChQqpaNGiqlevngoXLpzu9XAnODhYsbGxVtuubN++XYsWLdL+/ft18eJFFSxYUNWrV1ebNm3k7e2tmJgYrVy5UpKUM2dOVatWza78tWvXtHz5cklSlixZrGlfXImIiNChQ4ckSeXKlVP+/Plvex2lm1NX5M2bV5JUsmRJ7d2712XexMRE/fXXX9q5c6eOHz+uuLg4FS1aVEWLFlWjRo0UFhbmsuzRo0e1e/duSVLx4sVVrFgxt/1atWqVrly5Iklq2LCh/P393ea/ePGi5s+fr82bN+vs2bMKCAhQoUKFVKZMGT322GPWlEGpiY+P1/Lly7V//37FxMSoWLFiatiwobJlyyZJWrRokcO0UGlRvnx55cuXL93lduzYoRMnTki6eQHcNo3HrRITE7Vw4UJJN4N9XAV3SdK+ffusIJDSpUs7BImk539148YNa3tdu3ZNxYsXV6NGjdxOMeXO0qVLtXbtWu3fv18JCQkqXLiwGjVqpEaNGkm6OeWLbdoiZ307ffq0tm7dKkkqWLCgypQpY5ee8jswT548qlSpUqp9+ueff7Rw4UIdPXpUly9fVnh4uAoVKqQmTZqoRIkSbsuuX7/empKsXr16boOvUn4XhISE3HbQSsptkF758+d3CEzYunWrTp8+LUmqUaOGsmfP7raOq1evasmSJVqzZo3OnDkjT09PFSpUSMWLF1erVq3cTnOUnu9D2/eQJFWqVMllcGFSUpIWLFggSfL19U3TtHBHjx7V3LlztXfvXp0/f17ZsmVToUKFVL16dYcp2G6V8vOVlu/oJUuWKC4uTpLUvHlzhyCSlPbv369Nmzbp8OHDypkzpypWrKgaNWo4zWuM0aZNm7Ro0SIdO3ZMMTExypcvnwoVKqRmzZqlus9M+R3cqFEj+fn5ucx7+fJlrV69WtLNqfdc9QkAAAAA7jUCTAAAAAAAd93JkyetYIDQ0FDrAvGDaMmSJVaAUO3atbVmzZr73CMAAAAAAADgzjFFDgAAAADgtiQlJWnYsGF20524YruDXpKKFClyN7t1V1y9elXvvvuuzp49m2re//q6AgAAAAAAAM4QYAIAAAAASLcjR46oRo0aeuONN/TYY4+5nQbm6NGjeu2116zXrVu3vhddzDAbNmxQuXLl9Mknn6hFixaKiopymXft2rX64osvrNf/tXUFAAAAAAAAXGGKHAAAAABAul29elXVqlWzAkv8/f3VvXt3tWrVSoULF5a3t7eOHTumefPm6euvv1ZsbKwkqXr16lq5cqV8fX3vZ/fT5cSJE6pUqZI1rU9oaKj69OmjRo0aqVChQkpISNCRI0c0ZcoU/fLLL0pISJAkPf3005oyZcr97DoAAAAAAACQYQgwAQAAAADclsOHD6tNmzbatm1bmvLnyZNHGzduVHh4+N3t2F2wYcMGPfXUUzpx4kSa8leqVEmrV69WQEDAXe4ZAAAAAAAAcG8wRQ4AAAAA4LYULlxY69ev15AhQ1SkSBGX+XLlyqXPP/9cERER/8ngEkmqUaOGtm3bpv79+ytXrlwu8xUrVkw//vij1q9fT3AJAAAAAAAAHiiMYAIAAAAAuGPGGG3fvl1Hjx7VyZMnlZycrIIFC6pgwYIqUaLEf2pKnNQkJiZqy5YtOnHihE6ePClfX1+7dfX05F4OAAAAAAAAPHgIMAEAAAAAAAAAAAAAAIBb3FYFAAAAAAAAAAAAAAAAtwgwAQAAAAAAAAAAAAAAgFsEmAAAAAAAAAAAAAAAAMAtAkwAAAAAAAAAAAAAAADgFgEmAAAAAAAAAAAAAAAAcIsAEwAAAAAAAAAAAAAAALhFgAkAAAAAAAAAAAAAAADcIsAEAAAAAAAAAAAAAAAAbhFgAgAAAAAAAAAAAAAAALcIMAEAAAAAAAAAAAAAAIBbBJgAAAAAAAAAAAAAAADALQJMAAAAAAAAAAAAAAAA4BYBJgAAAAAAAAAAAAAAAHCLABMAAAAAAAAAAAAAAAC4RYAJAAAAAAAAAAAAAAAA3CLABAAAAAAAAAAAAAAAAG4RYAIAAAAAAAAAAAAAAAC3CDABAAAAAAAAAAAAAACAWwSYAAAAAAAAAAAAAAAAwC0CTAAAAAAAAAAAAAAAAOAWASYAAAAAAAAAAAAAAABwiwATAAAAAAAAAAAAAAAAuEWACQAAAAAAAAAAAAAAANwiwAQAAAAAAAAAAAAAAABuEWACAAAAAAAAAAAAAAAAtwgwAQAAAAAAAAAAAAAAgFsEmAAAAAAAAAAAAAAAAMAtAkwAAAAAAAAAAAAAAADgFgEmAAAAAAAAAAAAAAAAcIsAEwAAAAAAAAAAAAAAALhFgAkAAAAAAAAAAAAAAADcIsAEAAAAAAAAAAAAAAAAbhFgAgAAAAAAAAAAAAAAALcIMAEAAAAAAAAAAAAAAIBbBJgAAAAAAAAAAAAAAADALQJMAAAAAAAAAAAAAAAA4BYBJgAAAAAAAAAAAAAAAHCLABMAAAAAAAAAAAAAAAC4RYAJAAAAAAAAAAAAAAAA3CLABAAAAAAAAAAAAAAAAG4RYAIAAAAAAAAAAAAAAAC3CDABAAAAAAAAAAAAAACAWwSYAAAAAAAAAAAAAAAAwC0CTAAAAAAAAAAAAAAAAOAWASYAAAAAAAAAAAAAAABwiwATAAAAAAAAAAAAAAAAuEWACQAAAAAAAAAAAAAAANwiwAQAAAAAAAAAAAAAAABuEWACAAAAAAAAAAAAAAAAtwgwAQAAAAAAAAAAAAAAgFsEmAAAAAAAAAAAAAAAAMAtAkwAAAAAAAAAAAAAAADgFgEmAAAAAAAAAAAAAAAAcIsAEwAAAAAAAAAAAAAAALhFgAkAAAAAAAAAAAAAAADcIsAEAAAAAAAAAAAAAAAAbhFgAgAAAAAAAAAAAAAAALcIMAEAAAAAAAAAAAAAAIBbBJgAAAAAAAAAAAAAAADALQJMAAAAAAAAAAAAAAAA4BYBJgAAAAAAAAAAAAAAAHCLABMAAAAAAAAAAAAAAAC4RYAJAAAAAAAAAAAAAAAA3CLABAAAAAAAAAAAAAAAAG4RYAIAAAAAAAAAAAAAAAC3CDABAAAAAAAAAAAAAACAWwSYAAAAAAAAAAAAAAAAwC0CTAAAAAAAAAAAAAAAAOAWASYAAAAAAAAAAAAAAABwiwATAAAAAAAAAAAAAAAAuEWACQAAAAAAAAAAAAAAANwiwAQAAAAAAAAAAAAAAABuEWACAAAAAAAAAAAAAAAAtwgwAQAAAAAAAAAAAAAAgFsEmAAAAAAAAAAAAAAAAMAtAkwAAAAAAAAAAAAAAADgFgEmAAAAAAAAAAAAAAAAcIsAEwAAAAAAAAAAAAAAALhFgAkAAAAAAAAAAAAAAADcIsAEAAAAAAAAAAAAAAAAbhFgAgAAAAAAAAAAAAAAALcIMAEAAAAAAAAAAAAAAIBbBJgAAAAAAAAAAAAAAADALQJMAAAAAAAAAAAAAAAA4BYBJgAAAAAAAAAAAAAAAHCLABMAAAAAAAAAAAAAAAC4RYAJAAAAAAAAAAAAAAAA3CLABAAAAAAAAAAAAAAAAG4RYAIAAAAAAAAAAAAAAAC3CDABAAAAAAAAAAAAAACAWwSYAAAAAAAAAAAAAAAAwC0CTAAAAAAAAAAAAAAAAOAWASYAAAAAAAAAAAAAAABwiwATAAAAAAAAAAAAAAAAuEWACQAAAAAAAAAAAAAAANwiwAQAAAAAAAAAAAAAAABuEWACAAAAAAAAAAAAAAAAtwgwAQAAAAAAAAAAAAAAgFsEmAAAAAAAAAAAAAAAAMAtAkwAAAAAAMhACQkJ97sLAADgX4hjBAAAAPzXEWACAA+IYcOGqVKlSnr++efd5jt+/Ljq1q2rSpUqqUWLFrpy5co96uGDZ+7cuapataoqVaqkSpUq6fr16/e7SwAASJJ+/PFHVapUSW3btnWb79y5c2rYsKEqVaqkhg0bKioq6h718MFz+vRpPf/88ypdurT8/f0VGhqq+vXra9KkSfe7awAAWGrUqKFKlSpp4cKFbvN999131m/dkSNH3pvOPaD+/PNPNW7cWHny5FGmTJmUP39+tWzZUuvXr7/fXQMAQJL00ksvqVKlSvrkk0/c5tu4caOqVKmiSpUqqUuXLkpMTLxHPXzwJSQkqHnz5tbx16FDh+53lwCXvO93BwAAGePUqVPatm2bsmTJ4jLPuXPn9Mgjj2jfvn0KDQ3Vr7/+qsyZM9+7Trrw6aef6tq1a+rcubOKFSt2v7uTqoSEBA0YMEAjRoyQMcZanpycfB97BQDA/zl79qy2bdvm9mRPTEyMmjdvri1btigwMFCLFy9Wzpw572EvnRs1apTOnz+vtm3bqkKFCve7O2ny119/qWPHjoqJiZEkeXl5KTo6Wn///bf+/vtv/frrr/rrr7/k4+Nzn3sKAPhft2PHDt24cUOXLl1ymWfKlCl68cUXlZycrCeffFIvv/zyveugC7t379aUKVOUJUsW9evX7353J03i4uL02GOPacmSJdYyLy8vnThxQidOnNCcOXM0aNAgvf/++/exlwAASIcPH9a2bdtUs2ZNl3n27t2rFi1a6MKFCypWrJg+//xzeXvf38vM165d06effipJ6tevn9trI/92n3/+uRYsWGC9vnHjxn3sDeAeI5gAwP8I20Wkffv2KSgoSPPmzVPZsmXvd7ckScOHD9fgwYN1+PDh+92VVB0+fFh16tTR8OHD5ePjo06dOt3vLgEAkG5xcXFq1aqVtmzZokyZMumPP/5QrVq17ne3JEljx47V4MGDtWvXrvvdlTQ5deqUnnvuOetYa/v27bpx44aioqI0evRoBQcHa+HChVw8AgD8JyxcuFCdO3dWcnKyGjdurN9++01eXl73u1uKiIjQ4MGD9fXXX9/vrqRZz549tWTJEgUHB2vEiBGKjIxUQkKCDh8+rB49esgYo0GDBtkFoAAA8G90/PhxPfLII7pw4YLy5s2rxYsXK1euXPe7W7p+/boGDx6swYMH6/Lly/e7O7ftwIEDGjx48P3uBpBmBJgAwP+AlBeRfH19NWvWLNWoUeN+d+s/6fnnn9emTZtUpEgRrV27Vr169brfXQIAIF2SkpLUvn17LV++XF5eXpo8ebKaNGlyv7v1n/Xll18qOjpa5cuX1+zZs1W+fHl5e3srR44c6tOnj7777jtJNwNq4+Pj73NvAQBwbd26dWrdurUSEhJUs2ZNzZo1S76+vve7W/9J58+f14QJEyRJU6dO1auvvqpcuXLJw8NDhQoV0g8//KDmzZvLGKPRo0ff594CAODauXPn1KRJE508eVI5cuTQ4sWLVaBAgfvdrQdKz549FRcXp+7du9/vrgBpwhQ5APCAu/Ui0tSpU9WoUSOn+VasWCFJqlevnnx8fHTy5EmtXr1a165dU6lSpVS5cuU0nVzavXu3tm7dqtjYWIWHh+vhhx92OhXP8uXLlZycbF1s2bp1qzWsnq0PKRljtGXLFu3evVseHh4qU6aMypYt67JPGzduVExMjMqVK6ecOXMqNjZWS5cu1dmzZ1W4cGFVqVJFWbNmTXV9UkpOTla7du30ww8/KHPmzFqzZk26ygMAcL+98MILmjVrljw8PPTDDz+oTZs2TvPZ9tO1atVSQECAoqKitGLFCl25ckUlS5ZU5cqVFRAQkGp7Bw4c0KZNm3T58mWFhYXp4YcfVmhoqEO+1atXKy4uTlevXpUk7dq1S0uXLpUkqw+32r59u3bs2KHExESVLl1a5cqVc9mnbdu26cKFCypZsqTCw8N148YNLVmyRKdPn1aBAgVUuXJl5ciRI9X1udWWLVskSZ07d3Y6PHDbtm3VrVs33bhxQzt27FDVqlXT3QYAAHfbrl279Oijj+ratWsqV66c5s2bp8DAQId8x48f14EDB5QzZ06VK1dOkrRmzRrt3btXWbNmVYUKFVS0aNFU27tx44ZWrVqlI0eOyNfXV6VKlVK1atXk4eFhl+/MmTPas2ePduzYIenmncq244OUfUgpJiZGf//9t06dOqU8efKobNmyKlSokNN+xMTEaOPGjfLx8VG9evUk3RwtZfPmzUpOTlaZMmVUqVIleXqm7z7NiIgI1alTR8HBwWrevLnTPE8++aTmz5+vzZs3p6tuAADuFdtInfv371fmzJm1YMEClSxZ0mm+jNifGmO0adMm7d27V3FxcSpUqJDq1avncP7/xo0bWrNmjd2oJatXr9bBgwft+pBSYmKi1qxZowMHDig4OFilS5dW6dKlXY7UtmLFCiUlJalmzZoKDAzUuXPntHz5cl2+fFklS5ZUlSpV0nROJDXjxo3T8uXLVaBAAX3yySf66aef7rhO4K4zAIAHwquvvmokmfr169st79q1q5FkPDw8zC+//OKyfGxsrJFkJJmoqCjz1ltvGS8vL2uZJFO8eHGzbt06l3WcPHnSNGjQwK6MJOPr62tGjBhhkpOT7fL7+fk55LU9zp8/b5c3IiLCVKhQwSFfvnz5zMyZM532p2rVqkaSmTFjhpk2bZrJnDmzXdmQkBDz888/p7Zp7axatcru9erVq636YmNj01UXAAB3y+DBg40kU7ZsWbvlb7zxhrXfGjFihNs6bPvpvXv3mk8//dRkypTJbj+aP39+s3jxYpflz58/b1q2bOmw7/b29jYffvihSUxMtMufN29el8cFERERdnmPHTtmateu7ZAvZ86cLo93mjVrZiSZsWPHmoULF5ps2bLZlQ0ICEh1mzjz559/milTppjjx4+7zBMcHGwkmRUrVqS7fgAAMpJt/z5lyhRr2eHDh02ePHmMJFOkSBFz5swZl+WHDRtmJJm2bduao0ePmooVKzrsj7t3725iYmJc1jF9+nSTNWtWh3JlypQxO3bssMs7fvx4l8cHbdu2dah7zJgxxt/f3yHvk08+aY4dO+aQf/PmzUaSyZ49u7l27Zp55plnHMrWrl3bHDhwIC2bN11Gjx5tJJnChQtneN0AAKSH7fdyr169rGU3btww9evXN5KMv7+/+fvvv12Wz4j96Y4dO0yZMmUcymXNmtVMnz7dLu/Ro0ddHh9kz57doe5Vq1Y5PedQvnx5s3r1aqf9CQoKMpLMzp07zdChQ42vr6/DdYmFCxemtmndioqKMqGhoUaSmTdvnt01ml27dt1R3cDdxAgmAPAAe++99zRu3DhJ0siRI9W5c+c0lRs+fLiGDh2q+vXrq3Tp0jp+/Ljmz5+v/fv36/HHH9eBAweUJUsWuzJbtmxR06ZNdeHCBYWEhKhu3brKnz+/NmzYoK1bt+q1117TihUr9Mcff1h3JHXp0kWJiYn69ddfFRcXp6ZNmypfvnySZBeVvHjxYrVu3VqxsbHKly+f6tWrp6CgIK1du1Y7d+5UmzZt9N577+mjjz5yuj4bNmzQl19+qTJlyqhWrVqKiYnRwoULdfHiRXXr1k3FihVT3bp107Rt0poPAIB/m1GjRumLL76QJL3//vt69dVX01Tul19+0WeffaY6deqoQoUKOnPmjObNm6fjx4/riSee0L59+xQeHm5XZt++fWrUqJFOnTqloKAg1alTR0WLFtWmTZu0ZcsWffDBB1q2bJkWL15sjVj2zDPPKDo6WtOnT9fly5dVv3596w7okJAQq+4NGzaoRYsWunjxojUiSrZs2bRx40Zt3rxZzz33nNavX69vv/3W6fpERETolVdeUcGCBfXkk08qLi5OixcvVmRkpF577TUVKlRIrVq1SvN2bdmypdv0zZs3KyYmRt7e3ipdunSa6wUA4F6Ijo5Ws2bNdPr0aeXJk0dLlixRWFhYquXi4uLUokULRUVFqX379goJCdGaNWu0a9cu/fTTT/L393c69cuAAQP0+eefS5JKlCihunXr6sqVK1q5cqV2796t6tWra9KkSWrdurUkqVixYurRo4eOHDmipUuXKigoSO3bt5ckValSxa7uLl266JdffpEk1alTR5UqVVJkZKSWLl2qP/74Q8uWLdO6detUqlQpp+vUt29fzZgxQ48++qgKFSqkPXv2aNmyZVq7dq3atm2rLVu2uLzLOb2SkpI0efJkSXJ6lzUAAPeTMUadO3fWihUr5OPjoxkzZqR5f3U7+9NZs2bpmWee0Y0bN5QrVy7Vq1dPISEhWr16tSIiIvTUU0/pjTfe0NChQyVJQUFB6tGjh27cuKGJEydKkp5++mkFBwcrKCjIru4ff/xRvXv3VmJiokqWLKk6deooKSlJK1eu1I4dO/TQQw/p119/VceOHZ2uz6RJk/TZZ5+pdu3aqlixoiIjIzVv3jydOHFCTzzxhCIiIpQ/f/70bmJJ0muvvaaLFy/qmWeeUfPmza0RXYF/vfsd4QIAyBi2EUwaNWpkjDFmwoQJVrTrRx99lGr5lNGxgYGBDnckr1+/3rpz+YMPPrBLS05ONtWrVzeSTJUqVczZs2ft0qdNm2ZF+P76668ObWfPnt1IMgsWLHBIi4uLM4ULFzaSTI8ePcz169ft2v3kk0+sEVq2bt1qV9Y2gomPj4/5+OOP7UZQOXPmjClRooSRZB5++OFUt48rjGACAPg3so1gUqFCBWOMMX/99Zfx9PQ0kkzfvn3TVIftDmdfX18zY8YMu7Rdu3ZZI4O99NJLDmVtdz+VKFHCHD161C5twYIF1p1AzkYMKVmypJFkJk6c6JCWnJxsKleubCSZp556yly5csUufcyYMdZ+ecmSJU775OPjY15//XW7EVQuXrxoHTeUKVMm1W2TVsnJyaZx48ZGknn66aczrF4AAG6Xbf8+ffp0Ex8fb92ZnC1bNrN79+5Uy9tGMPHx8TEPPfSQ3eijSUlJpnfv3kaS8fLyMidOnLAru2nTJuPh4WEkmY8//tgu7fr166Z169ZGkgkLC3MYAWXGjBlGkilYsKDTfs2ZM8dIMsHBwWbevHl2aadPnzbVqlUzkkzNmjXt0mx3XHt5eZmwsDCzc+dOu/TffvvNOrb47bffUt0+qYmLizObN282LVq0sEZfO3z48B3XCwDAnbD9Xrb9vh84cKCRZDw9PdO0/7uT/WlMTIzJnTu3kWQef/xxc+3aNbv0zz77zHh4eBgPDw+zceNGu7Tz589b9d567sEYYyIjI63zD5988olJSkqy0m7cuGG6d+9uJJmgoCCHEdVt5TJlymQ38psxxuzZs8dkyZLFSDI9e/ZMdfs4s3DhQiPJhIaGWtdTGMEE/xXpmzwSAPCv5+npqZUrV6pHjx7WsmrVqqWrjj59+qhx48Z2y2rUqKFu3bpJkrZu3WqXNnXqVG3cuFGZMmXSX3/9pZw5c9qlP/XUU3rvvfckSW+//bbi4+PT3JcxY8bo8OHDqlixosaOHSs/Pz8rzcPDQwMHDlSDBg1kjNHXX3/ttI7KlSvr3XfftZvLOSwsTB9++KHT9QEA4EHh6emp7du365lnnlFycrKk9B8XdOrUSW3atLFbVqZMGfXt21eS4350yZIlWrBggTw8PDRr1iwVKFDALr1p06YaNmyYJOmjjz6ymzM5NZMnT9Y///yjwoUL65dfflFwcLBdeq9evfTUU09JktO7piWpcOHC+vzzz+3umMqaNas+++wzSdLevXt148aNNPfJnSFDhmjJkiUKCQmx6gcA4N/A09NTL7zwglasWCFJypEjhwoVKpTm8omJiRo/fryyZctmV+cXX3yhoKAgJSUlaefOnXZl+vfvL2OMnnrqKb377rt2aX5+fpo2bZoKFiyoyMhI6w7ltDDG6M0335Qkffrpp2revLldeu7cuTV+/Hh5eXlp/fr12rx5s0MdSUlJ+vTTT1W2bFm75e3bt1f9+vUl3dm5g0mTJik4OFgBAQGqWrWq5s+fr7Zt22rNmjXp2u4AANxNnp6eGj9+vIYMGSJJypQpkypUqJDm8rezPx02bJjOnDmj8PBwzZw5U/7+/nbpb731ljp27ChjjPr165eu9Rk0aJBiY2PVtm1bDRw4UJ6e/3dZ3NfXV19//bUKFSqk2NhYayT4Wz3zzDN6+umn7ZaVKlXKGhX2do4Prl+/rl69ekm6uf63Xk8B/u0IMAGAB8zJkyfVunVrxcfHW8PVd+nSRefOnUtzHY0aNXK6vGrVqpKkAwcO2C1fsmSJpJvD0OXOndtp2d69eytTpkw6efKk9u3bl+a+LFq0SJL0/PPPuxyKtlOnTpKkpUuXOk1PbX2uXLmiqKioNPcJAID/iujoaD322GOKjY21jgteeuklHT16NM113O5xQbNmzVSyZEmnZTt37qwsWbIoOjpa//zzT5r7YjsueO655xxOOtnYjguWL18uY4xD+sMPPyxvb8fZYm3rk5ycrMOHD6e5T65MnjzZCrAdO3asChYseMd1AgCQUUaMGKHx48crNDRUfn5+ioiIUP/+/dNcvlChQipcuLDD8sDAQGv/n/IYIS4uTqtWrZIkl9P0eXl56aWXXpLk+ve9MydPntSePXuUKVMmde/e3Wme0qVLq3Llym7rTu8xT3okJiYqNjZWSUlJ1rJLly5py5Ytt10nAAAZbcOGDerZs6c8PT2VO3du3bhxQx06dEjXDaO3ew7hxRdftKbQvdUrr7wiSVqzZk26bgixnUPo3bu303Q/Pz+1bdtW0r09Phg0aJCOHDmi+vXrq2vXrukuD9xvjmfVAAD/aXv37pV084TNW2+9pXLlyuns2bPq2rWr5syZk6Y68uXL53R5lixZJN2MsE3JFjBy6/zHKYWGhqpQoULat2+fIiIiVK5cuTT1Zf/+/ZKkZcuWuTxYO3PmjCTpxIkTMsbYjVQipb4+kuM6AQDwILAFknTu3FkjR45UpUqVdOzYMXXs2FErV650GbyZ0t04LvD391eZMmW0Zs0aRUREqEGDBmlYm/87Lti4caNee+01p3mio6Ml3QwgvXTpkrJmzWqX7mp9QkJCrOd3elywaNEidenSRcYYDRo0SO3bt7+j+gAAyGirV69WcHCwFixYoI0bN6pPnz769ttv1axZMz3++OOplne1P5WcHyMcPHhQycnJ8vDwsAI9nLFdrLGd20gL2/FBYGCg3n77bZf5YmNjJUnHjx93mp7eY5706NChg5544gldvnxZhw4d0q+//qoJEyZoyZIl+ueff/T555/fdt0AAGSUjRs3Srp5k0T16tVVs2ZNbdu2TQMHDrRGIk3N3TiHULFiRXl5eSkpKUkHDhxI07WF+Ph4HTt2TJI0ZcoU/fXXX07z7d69W9K9Oz7Yvn27hg8fLj8/P3333XfpKgv8WxBgAgAPoOeff14jRoyQJP30009q1aqV5s6dq2+++ca6G8idWwM0UmO7y9d2Z7QrefPm1b59+3To0KE01WuMsS6MzZw5M9X8SUlJiomJUebMme2Wp3d9AAB4kLRp00Y///yzvLy8NHHiRNWvX19r167V4MGD9cEHH6Ra/m4eF0hK83FByrrnzp2bpvzR0dEOASZ3+7hg/fr1at26tRISEtS1a9c0bWMAAO41f39/zZkzR9WqVVO1atU0f/58zZ07V927d9eOHTsUFhbmtvztHh/YRkxxxXZ8EB0drUuXLtndGJJa3dHR0Ro5cmSq+W3BqPeSj4+PQkJCFBISovz586tBgwaqW7euunfvri+++ELPPPOMKlaseM/7BQDArb744gv17NlTkjR48GC9+eabGj58uJo2baomTZpkaFsxMTE6f/68JPfnELy9vRUWFqZTp07p0KFDaQowOXbsmDVy2A8//JBqflfHBxl5DiE5OVnPP/+8EhMT9eGHH6p48eIZVjdwLxFgAgAPmPLly2vs2LHW65YtW6p3794aM2aM+vfvr/r166tMmTIZ2mauXLl0+vRpXbx40W2+CxcuSFKqJ6psPDw8lD17dkVGRmrIkCEqX758qmUCAgLSVDcAAP8L8ufPr8mTJ1sjldStW1cDBw7Uxx9/rI8//lhNmjRR7dq1M7TNXLlySVKGHxdIUs6cORUVFaUBAwaobt26qeZPT90ZYffu3Xr00Ud19epVPfHEE/r+++/vafsAAKTVF198oXr16lmvf/75Z5UvX15nz55Vly5dNH/+/Ay9oGI7Prh8+bKSkpJcjqJmOz7w8/NzuHnElZw5c0q6eWEqLXcC58mTJ0313m3dunXTkCFDdOjQIc2fP58AEwDAfde2bVu7KfP69++vBQsWaNmyZXruuee0Y8cOZc+ePcPaCwoKUkBAgK5du5bqOQRbelp/59uODyRpwoQJCg0NdZvf19c3TfXeibFjx2rTpk3y9/dX7ty5NWnSJLv0lNP//PXXX9q2bZsKFy6sWrVq3fW+AelBgAkAPGBCQ0Pl6elpt+zLL7/U8uXLFRERoQ4dOmjjxo0ZesBUsmRJbd26VRERES7zJCQkWHco2+ZjTmvdkZGRypIlix599NE77isAAP9LMmfOrEyZMtkte//997Vo0SJt2LBBnTp10rZt29J8ASctSpYsqcWLF7s9LjDGWMPgpve4YNeuXQoICPjXHRccO3ZMTZs21cWLF9W4cWNNmTJF3t785AYA/DvdenEoZ86cGjdunFq0aKGFCxdq1KhRevXVVzOsvRIlSkiSEhMTdejQIZd37NqOH0qUKOFwbsMV27HE2bNn1bhx43tygSg1u3fvVmxsrHLlyqWCBQu6zFe4cGEdOnTImvoXAID76dbjAw8PD02YMEHly5fXmTNn1KNHD82aNSvD2vPw8FCJEiWsawspg19TOnbsmDUVje2YIjUhISEKCwtTZGSk8ubNm+apee+mrVu3Sro5rU63bt3c5rVN+9elSxcCTPCvk7ajdADAf5q/v78mT56sTJkyaceOHRowYECG1m+bI/nXX391Oefg5MmTFRMTo4CAAJUuXdppHmOMwzLb3IvTp0932f7BgwetuRIBAIB73t7emjRpkoKCgnTkyJE0TZ+XHrbjgpkzZ1p3Id9q3rx5OnHihLy9vV3erevuuOD333+3hrq91YkTJ7Rt2zan5e+WqKgoNWnSRKdOnVKtWrU0a9asf8XFLQAA0qN58+Z6+eWXJUkDBgzQ9u3bM6zukJAQFStWTJLcjjJiS6tWrZrTdGf798KFCytLlixKTEzUn3/+6bLulStX3rPpcUaMGKGaNWuqU6dOLvPExcVZF5oqVap0T/oFAEB6hYeHW1PM/Pnnn2kaLSw9bOcQ3NVrG7G9aNGiDtPg2tzutYXt27fr6NGjae3uHalSpYratm3r8tGyZUsrb5MmTdS2bVtr+wD/JgSYAMD/iEqVKumTTz6RJI0aNUoLFy7MsLp79eqlvHnz6vz583rxxRcdLvjs3btX7777riTpzTffdLhLOkeOHJLk9I4dW/7ly5drxIgRDumxsbF65plnVLZsWb3wwgsZtUoAADzQihQpotGjR0uSJk6cqMmTJ2dY3R06dFDp0qV17do19ejRQ3FxcXbpx44d0+uvvy7p/44hUnJ3XNCnTx/lzp1b27Zt0wcffOBwAik+Pl5du3ZVpUqV1KZNmwxbJ3euXLmiZs2a6cCBA6pQoYLmzZunwMDAe9I2AAAZbejQoSpbtqzi4uLUoUMHlzeR3I7BgwdLunmRaPHixQ7pX3zxhdatWyc/Pz+98847dmm244MLFy4oISHBLs3Hx0eDBg2SJL366qvW6KkpLV++XA0aNFCOHDm0adOmjFgdt5o2bSpJWrNmjUaNGuWQfuPGDT3//PM6f/68/P391bBhw7veJwAAblfr1q3VvXt3SdLrr7/udsTS9HrnnXfk5+enf/75R0OGDHFIX758ub7++mtJ/3csYRMSEmKN2ursHMJHH30kT09Pfffdd5o7d65D+unTp9WiRQsVKlRIw4cPz4jVcatXr16aPn26y8eECROsvCNGjND06dMz/KYgICMwXi8A/A/p16+fFixYoKVLl6pLly7asWOHdZLmTgQEBOjLL79U+/btNX78eEVERKhly5bKmzevNm7cqEmTJik6OlpFixbVG2+84VC+Tp062rt3r95//31FRUUpKSlJr7zyigIDA5UzZ04NHjxYffv21euvv6758+fr8ccfV758+XT48GF999132r9/vwIDA9W3b987XhcAAP5XdOnSRfPnz9e0adP04osvqnbt2m6HcE8rb29vjRo1Ss2bN9esWbNUs2ZNPfnkkypSpIi2bNmiyZMn6+zZswoLC9OHH37oUL5OnTpatWqVhg4dqvj4eHl7e6tbt27KkSOHgoKCNGzYMHXq1EmffPKJ/v77b7Vu3VqFChXSiRMn9OOPP2rHjh3KlCmT+vXrd8frkhZPPvmkdfdxlixZ1Lt3b5d5H374YfXq1eue9AsAgNvh5+enyZMnq1q1atqzZ4/eeOMN66LOnWrXrp1++OEHLVmyRI8++qg6deqkunXr6sqVK1q8eLHmzZsnSRo4cKDDMUn58uUVFBSk2NhYPfXUU2rQoIFy5cql9u3bS5JeeukljRs3Ttu3b1f58uXVs2dPVa5cWZkyZdLKlSv1448/Kjk5WU2bNnU5OkpGeuqpp/TMM8/ot99+06uvvqrx48frkUceUfbs2XXs2DHNmjVLp06dknQz4KZAgQJ3vU8AANyJUaNGaeXKlTpw4IA6dOig9evXO0zJezsKFCigd955R++9957eeecdrV69Wo888ogyZ86sNWvWaOLEiYqPj1fDhg319NNP25X19vZW9erVtXr1avXq1UvPPfeckpKSrGsQlStXVu/evfXNN9/oscceU/v27a2A0507d2rMmDGKjIxU7ty51aVLlzteF+B/hgEAPBBeffVVI8nUr1/fbb5Tp06Z0NBQI8k8/vjj1vLY2FgjyUgyERERTsvOmDHDSDIFCxZ0mr5o0SITFhZm1ZPy0aZNG3Px4kWn5c6ePWtKlChhl3/p0qV2eX7//XeTLVs2p3Xnz5/frFu3zqHeqlWrGklm7NixTts9f/68VcfRo0ed5knN6tWrrTpiY2Nvqw4AADLa4MGDjSRTtmxZt/kuXrxo8uXLZySZOnXqmMTERCvNz8/PSDKrV692WnbFihVGkgkKCnKavnbtWlOgQAGn++4mTZqYyMhIp+WuXLliKleubJd/6tSpdnkWL15s8uTJ47TusLAws3DhQod6mzVrZiSZwYMHu9wetjo2b97sMs+tbNspLY8uXbqkuV4AAO4G235rypQpbvONHDnS2n/99ddf1vJhw4aleu6hcePGRpL57LPPHNLi4uKs8xe3PgIDA83PP//sst5ffvnF+Pr6WvmLFStmlx4bG2t69OjhtG4PDw/Trl07c+3aNbsymzdvtvK4Yjuuatasmcs8zly/ft28+eabJiAgwGmfChUq5HCMAwDA/WD7vdyrVy+3+TZt2mR8fHyMJNO/f39reUbsT8eNG2cCAwOd7jNfeeUVExcX57Tc9u3bTa5cuezynzx50kpPTk42X331lcvf7hUrVjSHDx92qDcoKMhIMitWrHDaru26gJ+fn8t1Tq9Lly5Z/dq1a1eG1QtkNA9j7uHE1ACAu2bTpk3as2ePwsLCrKFYXdmyZYt27dolSXr88ccVGhqqxMRETZo0SdLNO3FvncZGujmk/YoVKxQUFORy2PmLFy9q+vTp+ueffxQbG6vw8HA1bdpUjRo1ctunhIQEzZo1S3v37lVwcLBatmypIkWK2OU5d+6cfv/9d23btk0xMTHKly+fqlatqlatWsnb23FQrjlz5ujChQuqVauWihcv7pAeFxenKVOmSJLatm17W8PZR0VFaf78+ZKkjh07Ou0HAAD32o4dO7R161ZlyZJFrVq1cpt3165d2rJli6Sbc/zmyZNH0s2pc5KSktS8eXPlzJnTodzZs2e1YMECeXt7q2PHjk7rvnLlimbOnKmNGzfqypUrCgsLU6NGjdS8eXN5eHi47FNSUpL++usv7dq1S35+fmrevLnKlCljl+fSpUv6/ffftXnzZl25ckXh4eGqUKGC2rZt6/QuqiVLlujUqVOqVKmSypcv77TdX375RZL02GOPKVu2bC77l5JtO6VF0aJFVadOnTTlBQDgbrDttx5++GG3I5cZYzRlyhTFx8cre/bsevTRRyVJu3fv1ubNm92ee1i0aJHOnDmjKlWqqGzZsk7zbNmyRX/++aeOHj2qTJkyqVSpUnrqqaeUP39+t/0/fPiwFi1apNOnT6tQoULq0qWLwzHFxo0bNXfuXB09elS+vr4qVKiQWrVqpdKlSzvUd+HCBc2ZM0eS9Nxzzzlt03ZcFR4ersaNG7vtnzNRUVFasmSJDh48qMjISBUuXFilSpVS48aN5evrm+76AADIaLbfyyVKlFDNmjXd5l22bJlOnDghDw8PPfPMM/Lx8cmw/enx48c1ffp07d27V/Hx8SpYsKBatWqlKlWquO3TlStXNGvWLB06dEg5c+ZUu3btHEZuP3r0qH7//Xer7gIFCqhevXou+zJp0iQlJiaqWbNmypUrl0O67bqAl5eXOnXq5LZ/aZWQkGBNYdyqVStlyZIlQ+oFMhoBJgAAAAAAAAAAAAAAAHDL8353AAAAAAAAAAAAAAAAAP9uBJgAAAAAAAAAAAAAAADALQJMAAAAAAAAAAAAAAAA4BYBJgAAAAAAAAAAAAAAAHCLABMAAAAAAAAAAAAAAAC4RYAJAAAAAAAAAAAAAAAA3CLABAAAAAAAAAAAAAAAAG4RYAIAAAAAAAAAAAAAAAC3CDABAAAAAAAAAAAAAACAWwSYAAAAAAAAAAAAAAAAwC3v+90BAICjuLg4DR8+XFFRUZKkLl26qEKFCumu5++//9akSZO0b98+eXh4qGTJknr22WdVp04dt+UGDRqky5cvu81TsmRJ9ezZ02X6smXLNHnyZO3fv19eXl4qXbq0OnfurBo1aqTa74SEBE2bNk2zZ8/WiRMnlDlzZlWrVk3dunVToUKFUi0PAMCDavLkydq0aZMkqXbt2nrqqafSXcfBgwf1888/a8uWLYqJiVGBAgX0xBNPqG3btvLy8rqjPnXo0EHVqlVzm3/37t36+eeftWPHDl27dk2FCxdWmzZt1KpVK3l4eKTa3r59+/Tzzz9r27ZtunHjhkqVKqVGjRqpbdu2aSoPAMCDLDExUaNGjdLJkyclSU8//bRq1qyZ7nrWr1+vCRMmaO/evUpKSlLx4sXVoUMHNWzYMNWy169f1/jx47Vlyxbt379fOXLkULly5dSxY0cVK1bMbdn0nA/Zt2+ffv31V0VERCgyMlKlSpVS1apV1bVrV2XKlCnd6wwAwIPs9OnTGjlypBISEiRJgwcPVmBgYLrqSExM1PTp0/Xnn3/q+PHjypw5s6pWrapu3bqpcOHCqZaPiIjQ5MmTtXPnTkVHR6tMmTJ66KGH9PTTT6f6e37dunWaNm2aJCksLExvvfWW03yxsbH69ddftX37du3Zs0d58uRRpUqV9Mwzzyh//vzpWl8ALhgAwL/K/v37TaVKlYwk6zFjxox01ZGQkGC6du1qV0fKR+/evU1SUpLTsklJScbHx8dlWdujWbNmTsvHx8ebDh06uCz36quvmuTkZJd9P3nypKlatarTsv7+/uaXX35J17YAAOBBEBMTYzp16mS3X+zVq1e66/nuu++Mr6+v0/1s7dq1zdmzZ9NVX0REhF1948ePd5v/s88+M97e3k7bf+SRR8zly5fdlh82bJjL45RatWqZkydPpqv/AAA8SI4dO2Zq165tt3/88ccf01VHcnKy6du3r8vf9J06dTLx8fEuy8+ePdvkyZPHaVlfX1/z6aefuiyb1vMhiYmJpnfv3sbLy8tpOyVKlDCbNm1K13oDAPAgmzdvnsmRI4fd/vL8+fPpquP06dOmevXqLs/b//zzz27Lv/vuuyZTpkwuz0ccOXLEabnk5GTz+eef251LKFu2rNO8y5cvN4UKFXJ5HDJmzJh0rTMA5xjBBAD+RSZNmqTevXsrJiZGJUqU0OHDh62I4vR49dVXNW7cOElSp06d9PjjjyspKUmzZ8/WlClTNGbMGAUFBWno0KEOZc+cOWO1+cEHH8jf399pG65GEundu7cmT54sDw8PPffcc3r00UcVFxenWbNmacaMGRo5cqSCg4P10UcfOZS9ceOGHn30UW3fvl0hISF6/vnn1bBhQx06dEiTJk3S+vXr1bVrV+XMmVPNmjVL93YBAOC/aNu2bXr66ae1f/9+BQcHK2vWrDp+/Hi66/njjz/Uq1cvGWNUt25ddejQQQUKFNDSpUv13Xffae3atXr88ce1Zs0aeXun/lPRGKOePXsqLi4uTe3/+OOPGjBggCSpSZMmateunXLlyqVFixbp+++/16JFi9SuXTvNnz/f6Z1L3333nfr37y9Jat68uZo3b64CBQpo48aNGjVqlNatW6fWrVtr5cqV8vX1TceWAQDgv2/WrFnq1q2boqOjVbBgQZ07d05Xr15Ndz3vvfeevvrqK0nSU089pVatWsnX11dz5szRhAkTNHHiRPn7++v77793KLtx40a1a9dON27cUMWKFfXiiy+qePHiioqK0sSJEzV79my9/fbbKly4sNq1a2dXNj3nQ1577TWNGTNG3t7e6tKli1q2bKnQ0FDt3LlTQ4cO1b59+9S6dWvt3LlTISEh6d4GAAA8KBISEvTuu+/qiy++kDFGZcuW1a5du9JdT3x8vB577DH9888/ypw5s3Xe/siRI5o8ebLWrl2rHj16KEeOHHrsscccyo8ZM0aDBw+Wh4eHunbtqpYtWyo4OFibNm3Sl19+qbVr1+rpp592OB8RFRWlzp07a+HChfL09FSpUqW0d+9ep33cvXu3mjZtqvj4eOXKlUt9+/ZVxYoVdfToUU2cOFHr1q1T7969lSVLFrVv3z7d2wBACvc5wAUA8P/9/PPPVjTts88+a2JjY01QUFC6RzDZsmWL8fDwMJLMkCFDHNIHDhxoJBkvLy+zZ88eh/Q1a9YYScbPzy/d67B27VprHb788kuH9Ndff91IMj4+PubgwYMO6UOHDrXa/vvvv+3Srl+/burVq2ckmSJFiri9YwoAgAfF/v37rRFCKlWqZA4cOGCeeOKJdI9gcu3aNZM3b14jyTRt2tRhP7pgwQJrZJBvvvkmTXX++OOPRpIpWLCgdaeyqxFMLly4YLJkyWIkmfbt2zuMZjZlyhTj6elpJJmpU6c6lI+MjLSOi959912H9G3btpmAgAAjyXz77bdp6j8AAA+KmTNnWr/Fn3zySRMdHW3t99Mzgsm+ffusu4PffPNNh3Tbb3ZJZsOGDQ7pDz30kJFkHn30UZOQkOCQ3q1bNyPJ5MuXz255es6H7Nu3z8o7ffp0hzbOnj1rsmfPbiSZDz/8MM3rDgDAg6hz587W+fhhw4aZjRs33tYIJsOHD7dGAVm2bJld2o0bN0yDBg2s8wNxcXF26ZcuXbJ+r3/xxRcOdR85csSEhIQYSQ6joOTPn99IMjlz5jSLFi0yw4YNczqCSXJysqlVq5aRZEqXLu0wOmtiYqLp2bOnkWRCQ0PN1atX07zuABx53o2gFQBA+kVFRSkgIEA///yzJkyYkO75D22++uorGWNUu3Ztvf322w7pn3zyicqXL6+kpCR9++23Dum2O6JvZz7CUaNGSZIaNmyo119/3SF92LBhKlGihBISEjR27Fi7NGOMdZfUm2++qXr16tml+/n5acqUKfLy8tKhQ4c0b968NPfLGKOkpCQlJyfbLTt27JguX76c5nqcSUpKUlJSkowxqeYBACC9rly5ori4OPXp00fr1q1T0aJFb6uemTNn6uTJk/L19dVvv/0mHx8fu/SmTZvq5ZdfliRrf+xOVFSU3njjDUk370TKnDmz2/wTJkzQpUuXlDVrVo0fP95hhJKnn35anTp1kiSNHj3aofxXX32l2NhY1a9fXx9//LFDeoUKFdSjRw9J0vTp01Ptv42zY4Tk5GQdOXJEMTExaa7HmdT2/7a2OUYAANypc+fOKVOmTPrqq6/0+++/K0uWLLdVz7fffqvExESVKVNGn3/+uUP6G2+8Yf1Wv3V/ffXqVa1fv16S9O677zodDa1Pnz6SpBMnTujMmTPW8vScD1m6dKkkqUyZMmrbtq1Des6cOa3RUTZu3Oh2fW/lbL8cHR2tY8eOpaueWyUnJzscb7hq2925BQAA0isqKkoFCxbU6tWr1a9fP3l63t5lYdt5/379+qlBgwZ2ab6+vpoyZYq8vb119OhR/fXXX3bp//zzj65du6bg4GC99tprDnUXLFhQHTp0kCStW7fOof8NGzbU9u3b1aRJE5f9279/v1X2u+++U86cOe3Svby8NGLECBUoUEAXL17U5MmT07jmzvfjnDfA/zoCTADgX6JEiRLatGmTunbtett1GGP0559/SpI6duzoMp/tgO2PP/5wSLOdOElvgEliYqLmzp3rtm0PDw8988wzTtvesmWLTp486bZ87ty5rQNYZ313Zfjw4fL29tbTTz+thIQEDRw4UMHBwSpYsKCyZs2qUqVKaejQobd1Iid79uzy9vbWsmXLnKZv2LBB3t7eaZpqAACAWwUGBmrmzJkaPXr0HU37MmvWLElSixYtlDVrVqd5bMcH+/btU0REhNv6Xn31VUVHR6tDhw5pmrbO1n7btm1droet/TVr1igqKsouzRY00rt3b5dtjBw5UomJiVq8eHGq/bH56KOP5O3tre7duysuLk79+vVTUFCQChcurCxZsqhMmTJpCrhxxs/PT97e3tqwYYPT9GXLlsnb2/u2LwICAGBToEABrVu3zgoWvV22/bVtn+yMLW327Nl2F1oCAwN1/fp1JSYmqmbNmk7LptznXblyxXqenvMhPXv2VGJionbs2OEyj62d9NxQcuHCBeu3+9WrV7VgwQKVKlVKoaGhKliwoHLkyKF27dopMjIyzXXa9OvXT97e3nruuedc5ilbtqy8vb01YcKEdNcPAIArjz/+uLZu3arq1avfdh3btm2zrhm4Om+fM2dONW7cWJLjeXsvLy/16tVLb731lry8vJyWt12LuHU64A8++ECLFy9WWFiY2z5u375dkhQSEqK6des6zePv76+mTZtKUrrOG3zwwQfy9vZWz549df36db322mt25w3Kli2rb775Js31pWQ79tiyZYvT9EWLFsnb21vZs2e/rfqBu4UAEwD4l3jiiSdUunTpO6rj3LlzunTpkiSpVatWLvPZ0k6dOqVr167Zpd0aYBIdHa1169bp8OHDbts+ffq0YmNj09z2kSNHlJiYaC3fv3+/JKlkyZIqXrx4quUPHDjgtj+u9OzZU59++qkSExNVrlw5+fn5KSIiQm+99ZZatmyp69ev31a9AADcDSVLllTr1q3vuB7bftbdPrpKlSoKDw+X5H4/u2DBAv32228KDQ3VyJEjM6z9Ro0aKTAwUMYYHTp0yFp+5swZHThwQJ6enlb5pKQkRUREaOPGjbp69aqkm4GsXl5eLk9YuWOM0bPPPqvhw4fLGKNy5crJx8dHe/bs0SuvvKKnnnpKCQkJ6a4XAIB7oVmzZqpcufId1REXF2edD0jLb/orV67o7Nmzdmmp7YdtF3NCQkJUuHBha3l6zod4enrKy8vL5R3YxhhrlJNKlSqlqc5bLVmyRI8//rgiIiJUuHBh5cmTR+fPn9f06dNVqVKldI+MAgDA/fLiiy/e8U0Ntt/zRYsWdbu/dnXevl69ehozZozeeecdl2W3bt0qSSpSpIjd8gEDBqRp1BVbAGiuXLnc5suRI4ckadOmTanWeStjjDp27KiRI0fanTfYvXu3+vTpo/bt29td7wAeZASYAMADxDYCiLe3t/LkyeMyX758+aznp06dskuzRQnHxMSoWbNmCg0NVe3atVWkSBGFhobq7bffVnx8vMu2AwIClC1btlTbTk5OthsS11Y+tZFTbOVt+dNj/vz5Gj9+vAYPHqzLly9rx44dunz5ssaOHStvb2/NmTPntu9SBgDg3yyj9rPXrl2zRhH58ssvrZMz7iQkJFgXoNy17+3trdy5czu0v3PnTkk374jy9fXVmDFjVKBAAZUqVUo1atRQSEiIatWqZZ2Quh0zZszQzJkzNXz4cF25csU6Rhg5cqQ8PT01Y8YMff/997ddPwAA/3Ypzw2421+HhYVZU+2l53f5X3/9pf79+0uS3nrrLYfp+jJCTEyMXnrpJW3YsEFBQUFOh+FPi44dO6pGjRo6ceKEDh06pFOnTmnHjh0qWrSoIiMj1a1bN7fT3QAA8CC52+ftDxw4oN9//12S9Oyzz95GD2+OBCZJhw8fdnsD6ebNmyXJIUg2LaZMmaLZs2dr1KhRducNhg0bJg8PD02dOlU//fTTbfUf+K8hwAQAHiC2g7ccOXLIw8PDZb7AwEBrTuNbD/hsdyxNnz5dCxcuVFhYmMqXLy9fX19FR0frs88+U40aNeyGs01ZT2pRwqGhoU5PRqW1vC399OnT6T6hc/XqVb366qt65513rOH5fXx81LNnT33xxReSpM8++0zR0dHpqhcAgH+za9euWfu2tO5nXZ0Q+uCDD3T06FE1aNBAXbp0SVP7Z86csfbZt9O+7YJXeHi4+vbtqxdffFGnTp1S0aJFVaxYMSUlJWn9+vWqUaPGbQ8rf/XqVb3zzjt67bXXrOMUX19fvfLKK/rwww8lSR9//LE1WgoAAA8a277Xz89PwcHBbvPmzJnTrowzUVFRevzxx9WkSRMVKFBALVu2VFJSkgYNGqS33347w/o9ceJEPfbYY6pVq5bCw8M1ZswYlShRQosXL1ahQoVuq86QkBAtWbJEefPmtZaVK1dOK1eulJ+fn3bv3s1UNgCA/xnpPW8fGRmZ5pE84uLirJE/WrZs6XKavdRUrFhR3t7eSkxM1IgRI5zmWblypRYtWiTp5nkSZzfRunP16lW9//776tu3r915g379+un999+XJH344YcOI8YDDyICTADgAWKLvM2aNWuqeUNDQ+3K2HTu3FnPPfec+vTpo8OHD+vMmTPavn27YmJiNHToUGXKlEnbtm3Tu+++e1tte3h4WMPypWw7reVt/U5MTNTFixdTWUt7np6eev31152mPf/888qaNasuXbqklStXpqteAAD+zVLub9O6n3V2N8+2bds0YsQI+fn56bvvvrtn7cfExEiSdu3apdGjR6t+/fo6evSoDhw4oP379+vIkSN6+OGHlZCQoJdeeslhzua0yJQpk/r27es0rU+fPgoMDNTZs2e1fv36dNcNAMB/gW3fa9sXu+PueMHm+vXrmjNnjpYsWWLtmx977DE1bdo0A3r7f/bt26e5c+dq/fr1iomJUWBgoHr27Gk3BU969enTR35+fg7Lc+fOrc6dO0uS/vzzz9uuHwCA/5L0nrdPTk7W+fPnU63XGKPOnTvrn3/+UVhY2B2N/hEaGqo333xT0s0gj9GjR8sYY6XPnj1bbdq0kbe3t7UsvdPr+vn5qU+fPk7TXn75Zfn7++vMmTO3Nf0O8F9DgAkAPECyZ88uSbp8+XKqeS9dumRXxuaNN97Q+PHjNXr0aLu7fXx8fPTGG2/ok08+kSR988031mgn6W3blidl22ktb+u3p6dnuuePDA8Pt7sDKaXAwEBrfmbbvJIAADwIUu5v07qfvfX4ICkpSc8//7ySkpL0/vvvq1ixYves/YSEBEk372wqU6aMFi5cqAIFCljpBQsW1Lx581SoUCHFxsbqo48+SnPfbIoUKeKwzjZZsmRRmTJlJHGMAAB4cNn2g7Z9sTuujhdSypkzp2bNmqUpU6bo008/VYMGDTRt2jTVqlVLb731VkZ0WZLUoUMH/fHHH/rxxx/11ltvKTg4WK+//rrKli2rtWvX3ladNWrUcJlWt25dSRwTAAD+d6T3vL2Hh0eaAlZfeeUVTZs2TQEBAZo1a5bb44q0eP/991WjRg3Fx8erb9++Cg0NVZ06dZQrVy61atVKMTEx+vLLLyXdvBaQ3gCTYsWKuVyvbNmyqVSpUpI4RsD/BgJMAOABYgueiIqKsovQvdX169etu4FdBVy48uqrrypz5sxKTk7Wli1bHNpObf7C6Ohoa/i5lG2ntbwtPXfu3HYRx2mR2rra5pE8cOBAuuoFAODfLDg4WJkzZ5aU9v3srfvM0aNHa/PmzSpbtqz69++frvbz5MljTd13O+2nDCgdNGiQMmXK5FAuICBAr732miRp48aN6erfre05wzECAOBBZ9sXXrt2LdUp4aKiouzKOOPv769WrVrp6aef1oABA7Rs2TJrWpmhQ4dq7ty5GdLvUqVK6YknnlD37t312Wef6dChQ2revLnOnTunDh06KC4uLt11ulsv2zHBoUOH3J53AQDgQZHe8/Y5c+Z0+rs9pY8//lijR4+Wl5eXfvvtN7fBnWnl6+urVatW6f3331dQUJAuXbqktWvXKioqStWqVdOaNWusG2rz5MmT7vo5bwD8HwJMAOABEh4eLunmnb62Ez7OnDp1yqFMWnl7e6ts2bKSpJ07dzrUExsb6zaa2da2h4eH3YGcrby7OZxTlk9vv6WbgTXu2OZHDAwMTHfdAAD8m93Jfvb48eN67733JN28IygqKkqnTp2ye9hGGbl48aJOnTpld+LJ19fXuhPJXfvJyck6c+aMQ/s5c+a0nletWtVl+fLly0uS9u7da/UnrThGAAD8r0u573W3vz5//rwVtJHe3+XPPvusWrVqJUn68ccfb6OXqQsICND48ePl4eGhY8eOacmSJemuw91xge2YwN/f3wqgBQDgQZbR5+3HjBmj999/X5I0duxYtWzZMgN6eZOPj48+/PBDXb58WXv27NGiRYt08OBBbdy4UVWqVLHWwXZ9Iz04bwD8HwJMAOABEhYWZh3AzJkzx2U+W1r27NkVHByc7nZso5+kHBIuPDxcvr6+aW47PDzcLpK5SJEikqRdu3bp6NGjqZa/nfmUU07p48yRI0ckKV3D/nt63tyV2kZluVVahhcGAOBus+1n3e2jd+3aZe0rU+5n58+fr9jYWElSu3btlDdvXofHoUOHJEmvv/668ubNq8aNG6e7/ZUrV1rHGCnbr1KlivU8OjraZflz585JkkJCQuTj4+MynzMcIwAA/tcFBAQoLCxMUtp+0/v7+yt37tzpbqdatWqSpIMHD95GL9MmZ86c1nR6t9OOu+OCu3FMIHFcAAD497L9no+IiHC7X03LefupU6eqT58+kqRhw4apR48eGdjT/+Pp6alSpUqpSZMmVv8lafbs2ZKkOnXqpLtOzhsA/4cAEwB4gHh6eqpFixaSpEmTJrnMZ0u7NTo4MjJS/v7+8vf3165du5yWPXv2rCIiIiRJFStWtJb7+vrqkUceSbXtyZMnO227Zs2a1t3Ntjy3On/+vBYtWuS0fFpER0fr77//dpp2+PBha8qfEiVKpLnOlMPjOrNt27b0dRIAgLvg8ccfl3TzZIotWORWtv13/vz5VaFCBWu5n5+fsmfP7vZhOykSFBSk7Nmz201rk7L9qVOnKjEx0W37lStXtrvjKU+ePCpZsqQkuR1Of8GCBZJk1/e0OnHihN3Ufynt2rVLe/fulcQxAgDgwWbbX6flfELz5s3tpq0dO3as/P39lSdPHiUlJbksb9svFi1a9Lb6WKNGDfn7++utt95ymefGjRs6ffr0bbfzxx9/uEybNm2apIw9Jjh79qwiIyPT0UMAAO6datWqKVeuXJJcn7ePjo7W/PnzJbk+b79w4UI9++yzSk5O1nvvvad+/fplWB93794tDw8PeXh4WNcubnX48GEtWLBAHh4eatOmTbrbOHLkiLZv3+40bdu2bdbUOJw3wP8CAkwA4D9qxYoVmjx5ssN8wi+++KIkafny5frmm28cyn3++efavHmzJKlXr152aWFhYSpQoIBu3LihQYMGOcwnnJSUpJdeekkJCQnKnz+/wzD1trbnz5+vn376yaHtDz/8UDt37pSnp6deeOEFuzQvLy/17NlTkvTpp59afbRJTExU586dlZCQoNy5c1vD6qbXoEGDHCKCk5OTNXDgQCUnJ6tkyZKqX7++Xfrp06c1ZswYp1HKxYsXl3TzZNqtF8wuXLigESNGuOzLqVOnNHbsWB0/fvy21gUAgFsdOHBA3333nTWah83TTz+t0NBQXbt2TV26dFFycrJd+urVqzVq1ChJUu/eve3SnnvuOZ07d87tw3aH0tdff61z585p1apVdnV06dJFAQEBOnfunHW8kNLcuXM1fvx4p+1L0ksvvSTp5jGCsxM6ixcv1rhx4yRJHTp0cLl93Hnvvfcc9uWJiYkaOHCgpJuBL9WrV7dLP3HihMaMGWM3/aCN7Rjh22+/ddjeZ86ccXqcZnP8+HGNHTvWujgGAEBGWrdunX755ReHod579eolDw8Pbd26VUOGDHEo991331lTzty6v65Xr55u3LihM2fOWMcUt9qyZYumTJkiSXrooYduq+916tTRjRs3NG7cOJd3UQ8cOFDx8fHy8fFRzZo1093G5MmT7aYEtpk7d65108qt65+QkKCpU6c6nZLHdkzwzz//aO3atQ7p7777rsu+JCQkaMqUKVq2bFm61gEAgPSKj4/Xb7/9phUrVtgt9/T0tK4jDB06VBs3brRLt523j4+PV86cOfXkk0861L1+/Xq1adNGCQkJ6tu3rz766KMM7XuZMmWs/e2AAQMcrmtER0erQ4cOMsaoXbt2Kliw4G2189577zkE0iYkJOidd96RJFWvXt1uFFbJ/e97W5+/+eYbhz6fOnVKY8aMcdmXo0ePasyYMdZUw8A9ZQAA/1pBQUFGkpkxY4bd8mXLlhlJRpJ59913Hcq1b9/eSDKenp7mpZdeMvPmzTNz5swxL7zwglWuW7duTtucNWuW8fDwMJLMQw89ZKZOnWrWr19vJkyYYKpXr26VX7hwodPyTzzxhJFkvLy8zCuvvGIWLFhgZs+ebbp3726VffHFF52WvXz5silcuLCRZLJnz24+/vhjs2rVKvPLL7+YRo0aWeUnTZqUru04bNgwI8nky5fPBAQEmHr16pn58+ebU6dOmcWLF5uWLVtadf/+++8O5UuUKGEkmdy5c5v4+Hi7tJT/i+rVq5upU6eaVatWmTFjxph8+fKZhg0bWukpJScnm6JFixpJJjw83CQmJqZrnQAA/7ts+9pevXrZLY+NjTWZM2c2kkzNmjUdyv3444/WPql58+Zm4sSJZuXKlWbQoEEmS5YsRpIpWbKkuXbtWrr7ZNunjR8/3mWezz77zGq/TZs2ZurUqWbZsmVm4MCBxt/f39qXOtsnxsfHmypVqhhJxs/Pz7z77rtmyZIlZt68eeaVV14xXl5eRpKpV6+eSU5OTnO/Bw0aZCSZQoUKmUyZMpkmTZqYRYsWmVOnTpkFCxaYpk2bWn1etGiRXdnExESTP39+I8kULlzYJCUl2aX/9ddfVtmHHnrITJ8+3axatcqMHj3ahIWFWccIQUFBduUSEhJMeHi4kWSKFSuWrvUBAMAmb968RpL58ccf7Zb/888/1v6pT58+DuV69eplpffo0cPMnj3bLFiwwLz88svG09PTSDKtW7d22ma3bt2MJOPh4WFat25tZsyYYTZu3GjmzJljXn/9dbv9/Y0bN9z239X5kJMnT5o8efIYSSZbtmzmgw8+MIsXLzbr1683EydONPXr17f6P3r06DRvr/Pnz1vlSpYsaUJCQsz3339v9u/fb3bs2GE+++wz4+PjYySZli1bOpQfMmSIVX7OnDl2aXFxcaZYsWJGkgkJCTFffPGFWblypZk5c6Z57LHHTPbs2U25cuWcHkt99NFHVr0LFixI8/oAAODM5s2brf3K+fPn7dLef/99K23JkiV2aTExMdbv/mzZspmPPvrIrFy50kyYMME0adLEKjdhwgSHNnft2mVCQ0Ot8+vffvutGTt2rMvH9evXXfbfdp6/bNmyDml//fWXdV2jfv36Ztq0aebvv/82Q4cONaVKlbKuORw9ejRd2+zdd9+1fvf7+PiYZs2amcWLF5tTp06Z+fPn263/0qVL7cqm9vv+jz/+sMrWr1/fzJgxw6xcudKMGjXK5MqVyzpvkCVLFrty8fHxJiwszDpuAe41AkwA4F/M1QmViRMnWgceXbp0cSh37do106JFCyvPrY/WrVubuLg4l+2OGjXKOvFz6yNLlixm3LhxLsvGxMSYxo0bu2y7ffv2JiEhwWX5iIgIU6RIEadlvby8zBdffJH6hruF7cCzfv36ZsKECdaBZsqHt7e3GT58uEPZuLg46wDY39/fREdHO+R59dVXnfa3YsWKZsuWLU4DTK5fv25dzAsICDCXL19O93oBAP43uQowOXnypBVokS9fPqeBCR999JF1cejWR6lSpczhw4dvq09pCTAxxvU+U5KpUqWKiYyMdFn29OnTVpCJs0erVq3M2bNn09VvW4DJY489ZsaOHeu0Xl9fXzN27FiHsjExMdaxWubMmc3Vq1cd8jz//PNO66xRo4ZZs2aN0wCTy5cvm4CAAOu4y93JNQAAXHEVYDJnzhxrf/TEE084lIuPjzft2rVzub995JFHTGxsrNM24+PjzbPPPuv0N7ft0bhxY3Py5MlU++/qfIgxN4NkbDeCOHsEBASYjz/+OI1b6qaUASZr1qwxBQoUcFp306ZNHS7IGWNMnz59rDzOjhtWrFhhsmbN6lCfv7+/mTNnjhUYc+uxVMqAn1v/lwAApJe7AJMePXpYac5+2+/fv98KmHR23v6zzz5z2qYtQCOtD2f7WRt3ASbGGDN69Gjj5+fntN7w8HCzYcOGdGwt+/4/8cQT5uuvv3Z53uCHH35wKJuW3/dd/x979x0V1dGwAfxZOkhTEVRQ0IiiYsUWo6gRu9Fo7AU1xq5vzGvvJhrBnsQao8Zg11gRS4INiRVsoIJgREUFROmdZb4//HZflq0gCaDP7xzOCXfmzp3ZmOx473NnRo1S2Wbr1q3FpUuX5Ofml5CQIB9nxYoVNT7rIfon/G+jTCIiKnWGDh2KrKwsODo6Khzv168f7t+/jxcvXmDRokVK55mamsLPzw+HDh3Cnj17EBERAYlEgjp16mDo0KFat5f5z3/+gz59+mD9+vUICQnBkydP4OzsjMaNG2Ps2LGoWrWq2nPNzc3xxx9/4MCBA9i3bx8iIyOhr6+POnXqwNPTEz169NB47Tp16uDOnTvYunUrfH19ER0dDUtLS7i5uWHcuHFo3LixxvO1GT58OGrWrIlVq1YhNDQU1tbWaNGiBYYPH65y6VwjIyPs3LkT27Ztw+DBg2Ftba1UZ+3atejevTsOHTqEsLAwlCtXDp06dcKYMWOQmZmJkSNHKp1jYmKCnTt34tdff8XQoUNhaWn5TuMiIqIPx6effgpra2t8/PHHCsft7e2xbds2+Pr6YvLkyZBIJErnLliwAN26dcOWLVtw69YtpKamolq1aujVqxdGjx4NU1PTIvWpb9++iIuLQ61atTTWW7t2Lfr27Ytt27YhJCQEGRkZcHJyQt++fTFixAgYGhqqPbdKlSq4evUq9uzZgwsXLuDu3bswMTFB48aN0bFjR5XL8BbGuHHjULt2baxduxb379+HjY0NWrRogZEjR6Jp06ZK9c3NzeHj44Ndu3bJtwAqaMuWLejduzeOHTuG8PBwWFpaomvXrhg9ejRev36NkSNHwtjYWOEcS0tL+Pj4YM+ePfjyyy9hYmLyTuMiIqIPU//+/ZGQkABnZ2eF4926dcPixYsRGRmpcmsWQ0ND7N+/H8OHD8fOnTsRFhaGvLw81KpVC4MHD0b//v1VzjFk5/r4+GDmzJnYtm0bHj58iKioKNjZ2cHFxQW9evVC165ddeq/uvshANCkSRPcu3cPe/fuxdmzZxEZGYmEhATUrl0b9evXx/jx42Fvb6/TdVSxt7dHUFAQli1bhoCAACQmJsLNzQ0dOnTA2LFjoaenvOv87NmzkZGRgQoVKmDYsGFK5e3atcO9e/ewbt06hISEIDU1Fa6urpg4cSLq1q2L0NBQODk5Kc2lZNv9VKpUqcjbABIREclUrFhRfq+64N9F58+fD6lUisqVK2PgwIFK5zo7O+P27dsK9+0tLCzQtGlTjBs3Dk2aNFF5zSZNmqi8P65OwX7lV79+fYwcOVLt9/zkyZPx2Wef4aeffkJISAiePXuGypUro1u3bhgzZgzKly+vcz9UmTRpEurUqYMff/wR9+/fh62trfy+garx6/L3++3bt6NPnz44fvw4Hj58CEtLS3Tr1g2jR49GXFycyvsN1tbW8PHxwb59+/DVV1/ByMjoncZFVFgSIQps6kRERPSeWb16NaZPn4727dvj/PnzJd0dIiIiKiW+/fZbLF68GD179oSvr29Jd4eIiIhKyOvXr2FjYwMAiIqKUhlsISIiog/PggULsHTpUnz++ec4cuRISXeHqFRQjlsTEREREREREREREREREREREeXDgAkRERERERERERERERERERERacSACRERERERERERERERERERERFpZFDSHSAiIvqnVa9eHR4eHmjUqFFJd4WIiIhKkZo1a3KOQERERDA0NISHhwcAwMTEpIR7Q0RERKXFRx99BA8PDzRs2LCku0JUakiEEKKkO0FEREREREREREREREREREREpRe3yCEiIiIiIiIiIiIiIiIiIiIijRgwISIiIiIiIiIiIiIiIiIiIiKNGDAhIiIiIiIiIiIiIiIiIiIiIo0YMCEiIiIiIiIiIiIiIiIiIiIijRgwISIiIiIiIiIiIiIiIiIiIiKNDEq6A0RE9O8LCwtDeHg4AKBhw4aoUaOGxvqvXr3ClStXEBISAiMjIzRo0ACffPIJLCwsdLrezZs3cf78ebx69Qp2dnbo1KkTXF1d32kMOTk5OHXqFO7evYuMjAx89NFH6NWrF2xsbArVzuvXrxEYGAgAaN++PaysrHQ6z9/fH2lpaahevTqaNGlS6P4TERGVdteuXUNMTAwAoG3btqhQoYLaun///TdCQkIAQOt3Y1paGo4fP47w8HAYGxujfv36aNeunc7fwao8evQI169fR1hYGKytrdGgQQO0bt0aZmZmhWrn/PnzSE5OLtT3e/6x9+zZE/r6+oXuPxERUVmR/3vPxcUFderUUVs3JSUF586dAwCYmJigS5cuautGRkbixo0bePDgAezs7OT3HYr6vRoaGopHjx5prafrd/cff/whv/eg6/2M8PBwhIWFQU9PD5999plO5xAREZUlV69eRWxsLADA3d0d5cuX11g/LS0Nvr6+CAsLgxACderUQa9evWBubq7T9e7evYtbt24hIiICVatWhaurK9q0aQM9vaKvp5CWloZLly7h/v37SE5ORr169dCqVStUr169UO08e/YMN2/eBAB0794dhoaGOp3n6+uLvLw8rfMqolJFEBHRByU1NVU4OjoKAAKAWL9+vdq6ubm5Ys2aNcLCwkJeX/ZTuXJlsWfPHo3XevHihfDw8FA6F4Do3bu3eP36dZHGcO7cOeHg4KDUppGRkfDy8ipUW6mpqaJcuXICgPjpp590OicmJkbo6+sLAGLHjh1FGQIREVGpFhERIUxMTOTfsYGBgWrr+vj4CHNzc3ndkSNHqq3766+/CktLS6Xv8EqVKolffvml0P188eKFGDFihNDT01Nqs3r16sLX17dQ7U2ePFkAELVr19b5nIEDBwoAolmzZoXtPhERUZmSnZ0tGjRoIP+uXbx4sdq6wcHBolatWvK6Dg4OKuslJCSIiRMnqvwub9y4sbh27VqR+urp6anyXkTBn9TUVJ3aGzZsmAAgWrRooXMfunTpIgAIDw+PIo2BiIioNAsLCxPGxsby79SrV69qrL9nzx5hbW2t9F1saWkpfHx8NJ4bFRUlPv/8c5Xf5U2bNhVXrlwp0hh8fHxElSpVlNo0NDQU06ZN03meIIQQf//9t5BIJAKAOH78uE7n3LhxQ37NCxcuFGkMRCWBK5gQEX1gFi5ciCdPnuhUd9GiRfj+++8BAJ9++ilatWqFjIwM/PnnnwgNDcWQIUMgkUgwaNAgpXOTkpLg4eGB+/fvw9jYGO3atYObmxuuXr2KwMBAHDt2DN26dcOFCxdgamqqc/8DAwPRrVs3ZGVloVKlSujSpQsqVaqEM2fO4P79+5gzZw7S09Px3Xff6dReuXLl8MUXX8DHxwe7d+/GlClTtJ5z8OBBSKVSmJmZoW/fvjr3nYiIqKwYP348MjMzNdZJS0vD5MmTsWPHDgCAmZkZ0tPT1dbfuHEjJk2aBABwcnJCu3btUK5cOZw9exbh4eEYM2YMhBAYM2aMTn1MSUlB586dERoaCgMDA/Tp0weurq5ISEiAn58fHj16hF69esHf3x+ffvqpTm16enpi/fr1ePjwIYKCgtCsWTOtn4Gvry8AYPjw4Tpdg4iIqKxatWqVfPUSTdatW4cZM2YgKytL4/xACIG+ffvi/PnzMDAwQL9+/VCvXj3ExMTgyJEjuH37Njp06ICbN28W+o3ep0+fAgDq1aun8Q1kXVdI8fT0xK5du3D9+nVERETA2dlZY/34+HicPXsWAOcIRET0fho3bhyysrJ0qrtnzx4MHToUwNtVT7t27Qp9fX2cOnUKUVFR8PT0RF5eHkaMGKF0bmpqKrp06YLw8HCYmppiwIABcHZ2xsuXL/H777/j5s2b6NSpE27cuAEXFxed+7937154enoCABo0aICuXbvC3NwcQUFB8PX1xerVqxEdHY19+/bp1F6NGjXQtm1bBAQEYPfu3TqtXiZru3r16nB3d9e570QlrqQTLkRE9O8JDg4W+vr6wtjYWNjY2GhcwURWF4DYunWrQplUKhVTp04VAIS1tbVITExUOn/KlCkCgDA1NRV//fWXQtmpU6eEoaGhACC+/fZbnfufnZ0tPvroIwFANGzYUOm6sreOJRKJuHXrls7t+vv7y5PCERERWuu3bt1aABBDhgzR+RpERERlxW+//SYAiKpVq8rfvim4gkl8fLxwcXERAIS5ubnw8fERgwYNUruCycOHD4WBgYEAIP773/8qlOXk5IgJEybIVyN7+vSpTv2Ufe9XqVJFhIWFKZRlZmaKnj17ylcyKQzZuKZOnaq17p49ewQAYWBgIGJjYwt1HSIiorIkMjJSmJqaCj09PfmbvqpWMJHNB2TfpRs2bFC7gsn69esFAGFmZiaCg4MVypKTk4W7u7sAINq0aVPo/taoUUMAEL///nuhz1VFKpUKe3t7rSu3yGzcuFE+tpSUlGLpAxERUWmxbds2+fe77Htf3Qomr169kq9k2rVrV5GdnS0vy8nJkf/d3dzcXMTExCidP3PmTAFAVKxYUURGRiqUJSUliebNmwsAom3btjr3Py0tTb4S67hx44RUKlUoP3bsmPx+yLFjx3Rud+vWrfJnIsnJyRrr5uXlyT+/uXPn6nwNotKg6JtSERFRmSKVSjF27FhIpVLMnz8fTk5OGuufPHkSUqkUbdu2xejRoxXK9PT0sHLlStjY2CAxMRHXr19XKH/9+jU2b94MAFi/fj1at26tUN61a1f5yiirV6/W+oa0zN69e/Ho0SMYGxvj1KlTsLKyUij/8ccf0aZNGwgh4OXlpVObANChQwc4ODgAeJum1uTp06e4cuUKAL6FRERE75/4+HhMmzYNALB582a1b/XGxMQgLCwMDRs2RFBQkNbvxO+++w65ubkYMGAAVq9erVBmYGCAdevWwdHREdnZ2fj999916uvJkycBAEuXLlV6q9nY2BgrV64E8Pa7+9GjRzq1CUD+BtO+ffsglUo11pW9bdSlSxfY2trqfA0iIqKyZvz48cjIyMCUKVPQqFEjtfUuXLiA8uXL49ixY1i7di2MjY3V1pWtAjZ16lQ0bdpUoczCwgIbNmwAAFy+fBmpqak69zUvLw/R0dEAoHH1ksLQ09OTv3m9e/durfVlc4Q+ffrA3Ny8WPpARERUGsTFxWHGjBkAgC1btmit/9NPPyE5ORnVqlXD77//DkNDQ3mZgYEBDhw4AEdHR6SmpuKnn35SOv/ChQsAgGnTpuGjjz5SKLO0tIS3tzcA4OrVq8jIyNBpDMHBwUhNTYWBgQHWrFkDPT3Fx+W9evVC165dAQDnz5/XqU0A6N+/P0xNTZGRkYEjR45orBsYGCifrwwbNkznaxCVBgyYEBF9IH788UcEBwejfv36mDVrltb68fHxcHFxQY8ePVSWGxgYoH79+gCAe/fuKZQdPXoUOTk5MDc3x+DBg1WeP2LECOjr6yM5ORl//PGHTmM4ePAgAKBnz56oWrWqUrmenh5GjRoFADhx4oTOE0o9PT35JG7Xrl0a6+7btw9CCNjZ2aFTp046tU9ERFRW/Pe//0V8fDwGDBigdTnXcePG4dq1a1qXrM9/Y+Wbb75RWUdfXx9+fn7w9/fX6ftVCIEtW7bA398f/fr1U1mnZs2akEgkAIDHjx9rbVNm2LBh0NPTQ0xMjHxpe1USExNx+vRpAAydEhHR+83Hxwf+/v6oVq0ali5dqrHuxx9/jNu3b6NXr15a201PT4eLiwvat2+vsrx+/fowNDREXl4ewsLCdO7vy5cvkZOTA6D4AibA/0KoERERSi/a5BcdHY1Lly4B4ByBiIjeP1OnTsWbN28wZMgQdOvWTWt92T39IUOGoFy5ckrlpqamGDJkiELd/J48eQIAarenq127NgAgJycHL1680GkMsjbt7e1hZmamsd2oqCid2gTeBl569+4NQPtzhr179wIAmjVrhrp16+p8DaLSgAETIqIPwJMnT7Bw4UJIJBJs2bJFISWszg8//IAHDx5oDKPI9jQu+Mbu7du3AQCfffYZTE1NVZ5ra2uLDh06KNTXRlZvwIABauv07dsXBgYGSE9PR0REhE7tAoo3im7cuKG2nuwtpCFDhui8VzMREVFZ4O/vj507d8La2ho//vijxrr16tXD5s2bYWJiorXdwMBApKWlwdnZGa1atVJbr379+ujYsSNcXV21timRSNCxY0d07NgRlpaWKuvcvXsXQggAQK1atbS2KVOtWjX5HEXTG8qHDx9GdnY2LC0tdXqIRkREVBblX91s48aNWlfjOHTokM6hjoCAADx48EBtuDR/UKQwK4XJHhoZGxsrnCebFxRV/fr14ebmBkDzHOHAgQMQQqBy5crw8PB4p2sSERGVJqdPn8bevXtRoUIFrF27Vmv9zMxMeUhU0z39gQMHAnh7bz4tLU2hTBb0CA0NVXnunTt3ALwNqjg6OmofRL42o6OjkZiYqLFdFxcXndqUGTFiBADg3LlziImJUVknNzdXvnorw6hUFjFgQkT0AZg4cSLS0tIwYcIEpe1qiuqPP/7A48ePYWJionQzSLa0m7Y3mvNP5LSRSqV4+fKl1natra3lN5B0aVembt26aN68OQD1N4rCw8Nx69YtAJz4ERHR+yUjIwPjx48HAKxYsQKVK1fWWF+2MoguQkJCAPwv5HHixAl06tQJ5cuXR/ny5eHh4YF169YhLy+viL1XlpCQgEmTJgF4u32Ntq0BC5IFT48cOaJ2RTTZ20b9+vVTG6glIiIq66ZNmyZf3axnz55a6xdmjqCNbOvdRo0aFWolElnApFq1ajh16hQ6dOiAChUqwNraGu3bt8fy5cuRm5tbpD7J5gj79+9Xu5WebI7AF1OIiOh9kp6ejgkTJgAAVq1apVP48/nz5/J/1nRPX/acoOA5wNtnGwCwZs0apRdVY2NjMX36dABvV1k1MDDQ2icAaNGiBZo1awapVIrx48cjKytLofzXX3/FhQsXYGhoiLFjx+rUpkynTp1QuXJlSKVS+cuqBZ09exavXr2CgYEBBg0aVKj2iUoDBkyIiN5z+/fvx8mTJ1G1alV4eXkVS5tJSUnyid3YsWNRqVIlhXJZsMPOzk5jO7JyXYIgMTEx8ps3xdlufrIbRfv27VN5o0h2k6h+/fpo0qRJodomIiIqzb777js8evQIbdu2xVdffVWsbT969AjA26VnZ8yYgc8++wz+/v5ITExEYmIizp49i//85z9o164dYmNji3QNqVSK1atXw8vLC1999RU++ugjXL9+HU2bNoWPj0+h2+vbty/KlSuHlJQUHD9+XKk8NjZWvg8zQ6dERPS+Onv2LHx8fHRa3ay43b59GytXrgQAzJs3r1DnylZbffToEXr06IELFy4gISEBycnJuHjxImbPno2PP/5YHkQpjMGDB8PAwACxsbHw9/dXKo+MjERQUBAAzhGIiOj9smjRIkRFRaFDhw7ybeq1kd2fNzMzU7k9joypqSksLCwUzpEZNGgQ5s6di7S0NDRv3hx9+/bF3LlzMXLkSNSpUwdhYWH47LPPCv3s4/fff0edOnWwf/9+1K1bFxMmTMCMGTPg7u6OL7/8EuXKlcO+fftQo0aNQrWrr6+PoUOHAlD/IqvsOUOXLl0KtUobUWnBgAkR0XssMTERU6dOBQBs2LBB7RLyhZGbm4vBgwfj0aNHcHFxUTlxk6WMCwZPCirMSiP5k8s2NjbF1m5+gwYNgqGhIWJjY3H27FmlclnimDeJiIjofRISEoLVq1fD2NgYW7ZsKdY3jwEgOTkZwNvVz1atWoWGDRvi5MmTeP36NcLDw7F06VIYGRkhMDAQ48aNK9I1cnNzMX36dMydOxfbtm1DQkICevXqhXPnzhXpZo25uTn69u0LQPUNoYMHD0IqlaJatWpo165dkfpMRERUmmVmZspXN1u5cqXW1c2KU2xsLPr27YvMzEwMGTIE/fv3L9T5FhYWqFevHuzs7DB37lxcv34dCQkJCAkJwaJFi2BoaIigoCCdH47lV6lSJXTr1g2A6jmC7L6Bq6srGjduXOj2iYiISqPbt2/jhx9+gImJCX7++Wedz5Pd09fl7+Wa7unPmjUL33zzDXJzc3HkyBF4eXnht99+Q1JSEjp16oSNGzfqtIVvfo6Ojti1axecnZ3x+PFjbN68GatWrcKlS5dgaGiIH374ocjb4cpeZA0KCsLDhw8VyrKysnD06FEAfM5AZRcDJkRE77GZM2ciJiYGn3/+OT7//PNiaXPMmDE4deoUrKyscPDgQZiZmSnVkR3LzMzU2JasXFN6uWCbAJSWrHuXdvOzsbFB9+7dASjfKLp16xbCw8Ohp6cnTyATERGVdXl5eRgzZgxycnIwd+7cQu8trAvZFjNPnz5FixYtcP36dXTr1g0VKlRA7dq1MW/ePBw6dAgAcOzYMfj5+RX6Gvr6+pg6dSomTpyI7t27w9bWFsePH0fVqlWxc+fOIvVbdkPo9OnTeP36tUKZ7G2jYcOGFXsgh4iIqDT47rvvEBkZibZt22L06NH/2nVTUlLQrVs3PH78GA0aNMCmTZsK3cbEiRNx7949vHz5Et9//z2aN28Oa2truLq6YvHixTh8+DAA4Pz589i/f3+h28+/lV56erpCmWyOwAdGRET0vpBKpRgzZgxyc3OxYMECODs763yurs8J8tcpeE//wYMHqF+/PlavXg1LS0sMHjwY8+fPx5dffolq1arhzz//RO3ateHr61uIUQGLFy9G8+bNERERgSZNmmDSpEmYPXs2evToIR9zx44dkZSUVKh2AaBhw4Zo1KgRAOXnDCdPnkRSUhIsLS2LHGAhKmkMmBARvacuXbqErVu3wtLSEuvXry+WNmfOnIkdO3bAyMgIR44cgaurq8p6Dg4OAIC4uDiN7cmWwZfV1yR/neJstyDZjaLDhw/LH4gB/3sLqX379kVql4iIqDTauHEjrl27hrp162L27Nn/yDVky9wCb1dUMzY2VqrTs2dPdOrUCQBUriKmjYGBAdauXYsNGzbAz88Pjx8/xqxZs5Ceng5PT09cuHCh0G1++umnsLe3R05ODg4ePCg//vTpU1y5cgUAHx4REdH7KSQkBKtWrfrHVjdTJysrC71798atW7fg4OCAU6dOFctKrAX17NkTXbt2BQCV29xo89lnn8Ha2hqpqakKW+mFhITg/v370NPTw5AhQ4qtv0RERCVp3bp1CAoKgqurK2bMmFGoc2X30V+9egUhhNp6Qgj5Pf/8995zc3PRu3dvREdHo0OHDoiIiMCePXuwZMkSbNu2DQ8fPsS4ceOQkZGB/v3767z93aFDh/Dtt99CIpFg+/btuHnzJtavXw8vLy+cOHECN2/eRJUqVRAQEIBJkyYVaswysucMBQMmsucM/fr1g6mpaZHaJippDJgQEb2HsrOzMW7cOAgh4OXlBXt7+3duc8WKFVi5ciX09PSwY8cOdOjQQW1d2SQwJiZGY5uFCYJYW1vL08vF2W5BPXv2RIUKFZCamooTJ07Ijx84cAAAHyQREdH74/nz55g3bx4kEgl++eUXGBkZ/SPXqVChAgDA0tISbm5uaut98sknAN6uGvauzMzM4O3tLV+ZzNvbu9Bt6OnpYdiwYQD+9zYy8HZOIISAm5sb6tat+859JSIiKk3y8vIwduzYf3R1M1WkUikGDx6M8+fPo3z58jh16lSx3MtQRzbvuHv3bqHPNTY2xsCBAwEozhFkq6F06NCBL6YQEdF74enTp1iwYAH09PTwyy+/wNDQsFDny74PpVIp4uPj1dZLSEhATk6OwjnA2yBIREQEypUrh/379ytttWNiYoL169ejQYMGyMrKwqpVq3Tql+wewYQJE1RumdeoUSP88ssvAIA9e/bg8ePHOrWb35AhQ6Cvr49Hjx7hxo0bAID09HT5Mwc+Z6CyjAETIqL30LFjx/DgwQMAb/dKdnZ2VvoJCQkB8HYpOGdnZ7Rv315te9u2bcOsWbMAvH3zePDgwRqvX61aNQDAxYsXNdaTlcvqa6NLu3fv3kVCQkKh2s3PyMhIfqPo999/B/B2r8SoqCiYmpriiy++KHSbREREpdHGjRuRnJwMiUSCkSNHqpwv5ObmAgAGDhwIZ2dnTJgwodDXadCgAYC329hoegNa09tMRdWjRw8ARXt4BPzvjaPAwEB5wFU2P+DNICIieh9dvHgRV69eBQBs3bpV5fwgICAAAPDTTz/B2dlZvgT8uxg7diyOHDkCc3NznDx5Uu2KqcVF9saw7GFWYcnmCGfOnEFKSgoAzhGIiOj9s2HDBqSmpkIikWD48OEq5wUy/fr1g7OzM6ZMmSI/ZmtrK3+ZRdM9fdmqowYGBqhcubL8+M2bNwEAzZs3R6VKlVSea2BggM6dOwMAgoODtY4pNzdXfo9A9lKKKp06dYKRkRGEEEV6EaZy5cryfsnmCCdPnkR6ejqqVauGdu3aFbpNotKCARMiovdQdna2/J+joqIQGRmp9JOVlQUAiI+PR2RkpNrl444cOYJx48YBeJvsHT9+vNbre3h4AACuXbuGyMhIlXWuXr2Kv//+W6G+ru0WXFYuvz179gAAatSogZo1a+rUbkEjRowAAJw6dQrZ2dk4cuQIAODzzz9XWOafiIioLJPNF/Ly8lTOFfJ/hz9//hyRkZFaVxFTpU2bNgDevpEUFhamtp5s25mGDRtqbfPcuXPo1q0bevXqpfHBkOyBj7W1dSF6/D/16tVDs2bNkJeXB19fX7x48QLXr1+HgYGB1sAtERFRWZT/fsKzZ89Uzg/S09MBAG/evEFkZKT87/ZFNXPmTGzfvh3GxsY4duwYWrVq9U7tTZkyBd26dZOvRKqK7IFVkyZNinSN1q1bo1atWsjKysLp06fx4MEDhIeHw8zMDH379i1Sm0RERKWNbF4glUq13jeIjo5Wum+gp6eHTz/9FIBu9/Q7dOgAfX19+XHZP8ueZagjK9d1Wz8DAwOt7ebk5EAqlRaq3YJkzxmOHj0KAPLnDMOGDfvXtiAk+icYlHQHiIio+PXs2ROhoaEa63zxxRcIDw/H3LlzMWTIEJXL2507dw6DBw+GVCrF3Llz5auYaNOuXTs4OjriyZMnmD17Ng4cOAA9vf9lGrOzszF//nwAb5ebK/ggKTs7G0+ePFFIQANvJ2Tr169HaGgofvvtN/kETebhw4fYunUrgP+9TVQULVu2RO3atfHw4UOcP39evqcy30IiIqL3ybRp0zBy5EiNdWRvD/v4+KBp06ZFClrWqlUL7dq1w8WLF/HNN9/g5MmTSjdSzpw5gz/++AOAcvA0MTER6enpqFq1qvyYo6MjTp8+DeDtljVDhw5Vum5aWhp8fHwAvH0IVFSenp4ICgrC8ePHkZeXByEEOnfurLQ0LxER0fvgk08+0Xo/4auvvsLVq1cxceJETJw4UeHv+4Ul247XwMAABw4ckD+E0sXLly9hYmKC8uXLKxzPy8vD6dOnERcXh88//1xpG8C7d+/Kwyfv8vawp6cnFi5ciOPHj8tDNnwxhYiI3iezZs3CV199pbY8NzcXjRs3BvA2QNKoUSNYWloq1BkxYgROnz4NPz8/XLhwQWkl9UuXLsHX1xeA8j39jz/+GMDblUlCQkLkK6Tm9+bNGxw7dgzA/7bAk5EFY+rUqSM/ZmBggGbNmiEgIAA7duxQGwzduXOnPGBS1HsKvXv3hpWVFR4+fIjQ0FCcOnUKAJ8z0HtAEBHRB6lx48YCgFi/fr3K8qCgIGFhYSEAiC5duogHDx6IsLAwlT9RUVFK5+/bt08AEACEp6enCA0NFXl5eeLWrVuiT58+AoCQSCTizJkzCuelpaUJBwcHAUDMnDlTqd1BgwYJAMLAwEBs2LBBxMTEiIyMDHH69Gnh5OQkAIgqVaqIpKSkd/p8li5dKgCInj17CgDCzs5O5OTkvFObREREZY3suzwwMFBrXdl39MiRI5XKAgMDhb6+vgAgOnXqJG7fvi1yc3NFXFyc+PHHH4WpqakAID777DOF827evCnMzMyEgYGBOHDggEJZt27dBABhbGwsli1bJl6+fCmEECI9PV34+/uLFi1aCADCwsJCPHjwoMifQVxcnDA0NBSmpqaiY8eOAoDYu3dvkdsjIiIq6zw8PAQAsXjxYq11t27dKgAIBwcHtWUAxNy5c9XecwgLCxOxsbEK5x49elQYGBgIU1NTce3aNYWymzdvCmNjYwFAeHh4iFu3bgmpVCqSkpLE7t27hY2NjQAg2rZtK/Ly8or8Ofz9999CIpGIChUqiI8//lgAEKdOnSpye0RERGVNbm6u/Lv86tWrKuvk5eWJ5s2bCwDC0tJS7Nu3TyQmJoqkpCRx4MABYWVlJQCIJk2aCKlUqnBuenq6/DmGg4OD2LVrl0hNTRVCCJGVlSXOnj0rmjZtKgAIa2trERERIT9XKpUKV1dX+fOJ/I4fPy4kEokAIAYMGCBCQ0Pl146LixNLly6VzyVU3eMojK+++krhOYObm9s7tUdUGjBgQkT0gdIWMGnVqpV8cqjtp1mzZirbmDlzpkI9ExMThd+XL1+udM6lS5fk5S4uLkrlycnJolmzZvI6EolEPtkDIKysrMT169ff7cMRQkRFRcknmQDE1KlT37lNIiKisqa4AiZCCLF582ahp6cnbzP/9zcA0apVK/H8+XOFc1auXCkvL9huUlKSaNKkiUIbZmZmCt/fFhYW4tixY0X/AP5fr169FNpMT09/5zaJiIjKquIImGRlZcnDp7r8FPw7+bhx4+RlS5cuVbrujh07hIGBgcK8I/8cwdXVVTx69OjdPgghhLu7u7xNOzs7kZub+85tEhERlRW6BEyEEOLZs2fC0dFRXldfX1/he7patWoqX2IVQojHjx/LXyyV/VSsWFFhHmFhYSFOnz6tcF5ERIS8vHz58kqh0uXLlyu0YWRkJA+7yH46dOggMjIy3ukzCggIUGjzhx9+eKf2iEqDoq9fSEREZVrVqlXh5OSkdunWSpUqwcnJSaefKlWqqGxj+fLlOHz4MFq1agWJRILMzEzo6emhXbt2OH36NGbOnKl0TuvWrdGnTx/Y2tpi7ty5SuUWFhYIDAzEt99+i+rVq0MIgaysLJQrVw7Dhg3DnTt30Lx583f7cPB26f2+ffvKx/guW+4QERGVVbLvQWNjY611ZXMHGxsbleXjxo3DpUuX0LNnT9jZ2SErKwumpqZo0aIFVq5cicDAQIVtcABg0KBBaN68OZydnTFhwgSFMktLS9y4cQO//fYbmjdvDgsLC6Snp0NPTw/Ozs6YPHkyIiMj0atXr6J/AP9v9OjR8s9i9OjRMDU1fec2iYiIyio7Ozs4OTnB2tpaa11zc3M4OTnBwcFBqaxatWo633eoUKGCwrljx45FnTp10LRpU5Vb5Y0YMQIhISH44osv5PMOQ0NDNG7cGN9++y2Cg4NRs2bNIn8GMmPGjJH3cdy4cdDX13/nNomIiMoSXe4bODg44Pbt2/j6669hY2MDqVSK3NxcVKxYEZMnT8bt27fh6Oiotv2wsDCsXbsWjRs3Rrly5fD69Wvo6emhTp06+Oabb/D333+jS5cuCufVqlULo0ePRsWKFbFw4UKlrXpnzpyJ0NBQDBo0CI6OjsjJyUFSUhIqVKiAtm3b4vDhwzh37hxMTEze6fNp06YNWrVqBScnJ9SoUQODBw9+p/aISgOJEEKUdCeIiOj9l52djdevX8PGxgaGhobF1m5KSgoyMzNhY2OjNEkkIiKi0uvNmzewsrIq1gcx8fHxsLS0hJGRUbG1SURERGVfQkICzM3Ni/V+BBERERVNQkIChBBKAVJdCCHw6tUrVKhQAQYGBsXWp8zMTKSnpxepT0QfGgZMiIiIiIiIiIiIiIiIiIiIiEgjbpFDRERERERERERERERERERERBoxYEJEREREREREREREREREREREGjFgQkREREREREREREREREREREQaMWBCRERERERERERERERERERERBoxYEJEREREREREREREREREREREGjFgQkREREREREREREREREREREQaMWBCRERERERERERERERERERERBoxYEJEREREREREREREREREREREGjFgQkREREREREREREREREREREQaMWBCRERERERERERERERERERERBoxYEJEREREREREREREREREREREGjFgQkREREREREREREREREREREQaMWBCRERERERERERERERERERERBoxYEJEREREREREREREREREREREGjFgQkREREREREREREREREREREQaMWBCRERERERERERERERERERERBoZlHQHiIhKm2bNmiEmJqaku/HBqly5MoKCgkq6G0RERERERERERERERESUDwMmREQFxMTE4Pnz5yXdDSIiIiIiIiIiIiIiIiKiUoMBEyIiHVhaWsLCwgIAIIRAfHw8srOzAQASiQSVKlWCoaGhvL62Ojk5OXj16hWEEAAAIyMj2NjYQCKRyNvQViclJQXJyckq+yijqU5pHQcRERERERERERERERERlT56Jd0BIqLSzsvLC0lJSYiOjkZ0dDSeP3+O169fw93dHcDbEEZ2djaOHTuG6OhohIWFoVatWvJQhrW1NW7cuIHY2Fh5G7Gxsbhx4wasra0BANnZ2ahVqxbCwsIQHR2NY8eOITs7Wx7KcHd3x+vXr/H8+XN5G0lJSfDy8pL3Mzk5GZMnT5aXT548WSG4UVbGQURERERERERERERERESlj0TInvoREREAwMHBQb5FjpeXF2bPnq2yXmpqKnr06IGAgAAAbwMYx44dw4IFCxSO+fv7w83NTWUbwcHB8PDwQGJiIoC3AYwlS5agd+/eCsf8/Pxgbm6usg1vb2/MmTNH/rssrFHwWGkfh5WVFZKTk2Fvb4/o6GiVdYiIiIiIiIiIiIiIiIioZDBgQkRUgCxgYmlpiaSkJI11C4Yz8tMWypApGM7IT1soQ6ZgyCQ/TeESmdIwDtnnzoAJERERERERERERERERUenDLXKIiNSwsLDQWsfc3Bx+fn4qwxe6hDIAwM3NDf7+/iqP6xIuAYDZs2er3GZGl3AJUHrGQURERERERERERERERESlEwMmRERERERERERERERERERERKQRAyZERGqkpKRorSPbWiY4OFipzMPDQ+XxgmRby6g63qNHD6SmpmptQ90WOXPmzIG3t7fW80vLOIiIiIiIiIiIiIiIiIiodGLAhIhIjeTkZI3hDFkoIyAgAABgbW2Nixcvwt3dHQCQmJioNZwhC2UkJiYCANzd3XHx4kVYW1sDAAICArSGMwqGS7y8vBS2y9EWMikt49Al0ENEREREREREREREREREJYMBEyIiDdSFM1SFMvz9/eHu7g4/Pz+dwhmqQhmyc/39/XUKZ6gKl8yePRuzZ8/WKWRSmsaRnJysdJyIiIiIiIiIiIiIiIiISgcGTIiItCgYzlAXynBzcwMAmJubaw1nqAtlmJubAwDc3Ny0hjPUhUtktIVMSus4iIiIiIiIiIiIiIiIiKj0kQghREl3goioNHFwcMDz589haWmpsKqGl5cXJk+erDGUkZ+6AAcAjaGM/NQFONavX68xXJKfqiBKaR0HANjb2yM6OlrlWIiIiIiIiIiIiIiIiIioZDBgQkRUgCxgYm9vj8mTJ6tdXUNTKEOmYDijIE2hDJmC4YyCNIVLZDStElJaxiEL9DBgQkRERERERERERERERFT6cIscIiINCm4zI6NLKANQ3mYmP11CGYDyNjP56RIuAcrGOCwsLDQPgoiIiIiIiIiIiIiIiIhKDAMmRERaTJ48WelYp06dtIYyZMzNzbFkyRKl40uWLNEaypBxc3NDp06ddOqbOu/LOIiIiIiIiIiIiIiIiIjo38eACRGRBrKtYQo6ePAgvL29dWojODgYvXv3Vjreu3dvBAcH69SGt7c3Dh48qHS8R48eSE1N1Xp+WRgHd2wjIiIiIiIiIiIiIiIiKr0YMCEiUkMIgR49eiAgIADA2+1k+vfvLy+fM2eO1nBGcHAwPDw8kJiYCODtCh6yFUMSExPh4eGhNZzh7e2NOXPmyH/v37+/fJuZgIAArSETWbiktI8jPj5e4/lEREREREREREREREREVHIYMNEgOzsbT548wZMnT5CVlaXzebGxsXjy5AliY2P/wd6VrLy8PPlnI5VKS7o7lE9mZqb8340sDKBJbm6uvH5OTs4/38EyJD4+XiGU4e/vjwMHDsDLy0teR1M4o2Aow93dHRcuXMCFCxfg7u4OQHs4o2Aow8vLCwcOHIC/v79OIRNV4ZLSOo7s7GyV5xIRERERERERERERERFRyWPARIPc3Fy4urrCyckJmzZtKvQ5P/300z/cw5KTkJAAJycnODk5ITo6uqS7Q/n89ddf8n83rVu31vrQ/tGjR/L6Dx8+/Jd6WTbIPjtZKEO2Ysfs2bO1hjNUhTL8/Pxgbm4Oc3Nz+Pn5aQ1nqAplzJ49G8DbFUS0hUzUhUtK8ziIiIiIiIiIiIiIiIiIqHRiwEQDMzMz9OvXDwCwe/dunc7x9/eXb/MwfPjwf6xv9O9r3749GjRoIH9YXxY8ePBAIUDwb/L09ESDBg2wa9euErl+cSkYypDRFM7QFMqQ0RbO0BTKkNEUMtEWLimN45BIJCAiIiIiIiIiIiIiIiKi0okBEy1GjBgBAAgKCkJ4eLjW+vv27QMANGvWDC4uLv9o3+jfFR4ejtDQUKSkpJR0V3RiZGQEiUSCZcuW4cGDB//69R8/fozQ0FC8fv36X792cZFIJCpDGTKqwhkDBgzQGsqQURfOGDBggNZQhoyqkEn79u3Rvn17reGS0jaOSpUqqSwjIiIiIiIiIiIiIiIiopLHgIkW7dq1Q/Xq1QEAe/bs0Vg3KysLR44cAcDVS6jklS9fHoMGDUJ2djbGjh0LIURJd6nMqVSpktpQhkzBcMbBgwd1CmXIqApnHDx4UF6uKZQhUzBkEhwcLF9BRFu4pDSNw9DQUGM5EREREREREREREREREZUcieBTZ63mz5+P77//Hh999BEiIyPV1jty5Aj69u0LAwMDPH/+HLa2tgrl2dnZ2L17N86fP4/Y2FhYW1ujZcuWGD58uNo397/55hvk5uZi/vz5AIB169bh+vXrkEgkOHPmjELdmJgYHD9+HDdu3EBcXBzq1q2LMWPG4KOPPoKPjw9u3LiB7t27o1u3biqv9ccff+Do0aOIioqCjY0N6tevjyFDhqBatWpKdV+/fg0bGxsAQFRUFBwdHRXK8/LycOHCBRw9ehRPnjyBVCqFo6MjBgwYgHbt2qn9DP/tcaSlpckfeq9evRovXrzAunXrcPv2bVSpUgW7du3CtGnTkJ2dje3btyM9PR09evRAjRo1AADLli2DhYWFQpvh4eHYtWsX7t27ByEE6tevj65du6JNmzYaxx0SEoL9+/cjIiICmZmZqFmzJr744gut5xV09uxZeHh4wNzcHKGhoXBxcUFmZiY2bdqE8ePHK9UPDw+Xr7YTGhqK+vXrq2zX19cXJ06cwLNnz2BnZ4d69erB09MTdnZ2CvW8vb3x/PlzHDp0CC9fvkSbNm3QuHFjAG//PNesWROJiYlYsGCBTuNZtGiR/M/av8XBwQHPnz+Hvb09oqOjdTpnwIABCoEKAEhJSdEYysgvNTVV6c9S//79ceDAAd06jberlxT87+vixYvy0IcuSnIcRfnciYiIiIiIiIiIiIiIiOhfIkirsLAwAUAAEFeuXFFbr3///gKA6NGjh1JZeHi4aNKkibyd/D+VK1cWf/zxh8o2TUxMBABx6tQpYW9vLz/H3Nxcod6ff/4pbG1tldo2MjIShw8fFsOGDRMAxOLFi5WukZaWJjw9PVX2rVy5cmLFihVK58THx8vrREVFKZQ9f/5ctG/fXmV7AESfPn1Ebm6uyvGW5DgCAgKEtbW1/HcXFxchhBDm5uZqxxITE6PQ3ubNm4WxsbHKukOHDhWvX79WOe4JEyYIiUSi9jx1n5cq/v7+AoDQ09MTQggxf/58AUBYWVmJ58+fK9XP/+c7NDRUqTwxMVF88cUXKvtmZWUlNmzYoFC/cePGaj+vwMBAIYQQ0dHRausU/ImMjNR57MVF9t9a1apVdaofFBSk8GdH9uPl5aXzNb28vJTOt7a2FkFBQTqdn5KSItzd3ZXacHd3FykpKWViHLLP3d7eXufrEREREREREREREREREdG/w0Bd8IT+p06dOmjZsiWuXbuG3bt3o1WrVkp1UlNTceLECQDK2+NER0ejWbNmSElJQa1atTB69Gg0a9YMDx8+xP79+xEQEIAuXbrgxIkT6N69u8o+TJ06FUlJSZg6dSoaNGigsN3J1atX0aVLF+Tl5aFJkyYYNWoU6tevj/v372PLli0YPnw46tSpo3Z8Xbp0QWBgIKysrDBt2jS0bNkSSUlJOHr0KPbs2YOZM2ciNzcXc+bM0fpZSaVS9OrVC8HBwbCyssLXX3+Ndu3awdjYGIGBgVi2bBmOHDmC2bNnY+XKlQrnlvQ4xowZAwMDA8yePRt16tSBiYkJgLdbhUilUgwbNgyJiYlYuHAhWrRoAQDyLUmAtyt3zJkzBxKJBKNHj0aXLl1gaWmJy5cvY+XKldi9ezeePn2KCxcuQE/vf7tTrV69Gps2bYKJiQkWLlyIbt26wcDAAOfPn8fcuXOxe/du1K1bF/PmzdP6+eeXl5eHrKwszJkzBzt37sSTJ08wZcoUHDp0SOc2pFIp3N3dcffuXdjY2GDatGlwc3PD69evceDAARw5cgSTJk2CRCLBhAkTAAA//fQTkpOTMXPmTNy/fx9jxoxB7969AQD16tUDAFhZWWHVqlUqrymEwJo1a/Dy5UvUq1cP9vb2hRp3cYqPj0dqaqrG1TuCg4Ph4eEh304mP9mfNW1bw8j+7BSUmJgIDw8PrVvcpKamokePHggICFAqCwgIQI8ePbRucVMaxiG4oBYRERERERERERERERFR6VXCAZcyY8OGDQKAqFSpksjJyVEq37VrlwAgLC0tRXp6ukLZ0KFDBQDRuHFj8erVK4WynJwcMXz4cAFA1KlTR2RnZyuUy1YwsbGxUVopRKZNmzYCgOjYsaNIS0tTKEtJSZGXQ8XKH/v27RMAhJ2dncr2vb29BQBhamoqXr58KT+ubgWTu3fvimbNmoly5cqJkJAQpfZ+++03+edU8HMs6XHUqlVL7QojQghRuXJlAUCcOHFCqSwmJka+0snBgweVym/evCkMDQ0FALFr1y6FMjc3NwFArFmzRum8bdu2CVtbWzFx4kS1/SpItoIJAJGUlCSEEOLo0aPyY0eOHFGor2kFk82bNwsAwsnJSbx48ULpWrNnz5avUJGYmKhQJvv39cMPP+jcdyGE2Lhxo3zVmfv37xfq3OKSf7UgTSuAFFzxQ1a34CoemlYAUVW34GokmlYAUVdXXd9K8ziMjIy4ggkRERERERERERERERFRKcWAiY5ev34tf/h58uRJpfKePXsKAOLLL79UOP7w4UP51ifnzp1T2XZCQoI8nODj46NQJguYrFq1SuW5ly9fFgCERCJRub2JEEJcuXJFbTDDxcVFABA7duxQeW5ubq746KOPBACFrVA0bZEjhJAHGwqKiYmRn/fs2bNSNY59+/apPFdGU8Bk+vTpAoDo16+f2vMnTZokAIhu3bopHJdtCbR3716V5+Xl5WnsV0H5Ayb5Qx99+vSRP7zP/+9HU8CkSpUqAoA4evSoymtlZGTIP5fdu3crlBUlYHLt2jX5f2d79uzR+bzilj9goi6coS3AoUs4Q1MdXcIZ2uroEjIpjeNgwISIiIiIiIiIiIiIiIio9PnfPh2kUYUKFdCjRw8AwO7duxXK3rx5gzNnzgBQ3h7nzp07EEKgRo0a6NChg8q2ra2t8cUXXwAAbt26pbJOkyZNVB6/d+8eAKBx48aoX7++yjqtWrVC9erVlY6np6cjPDwcEokEvXr1Unmuvr4+PDw8AACXL19WWUcVS0tLpWOvXr3C/v375b8nJSWVqnGo+4x1cfPmTQDA559/rrZO165dVV5ftt3O9OnTceTIEWRnZyuUSySSIvcrv/Xr18PKygrPnz/Xabujly9f4uXLlzA2Npb3vSATExO0a9cOQOH+fKjy6tUr9OvXD9nZ2Zg4cSIGDx78Tu0VB9lnL9tmJjU1FYDydjLu7u5KW9DMnj0bXl5e8t/nzJkDb29v+e8Ft5Px8vJS2ILG3Nwcfn5+cHd3B/C/bWaCg4MBKG+LY21trbQFjZubG/z9/eVbOZWFcRARERERERERERERERFR6WRQ0h0oS0aMGIEjR47g6NGjSEtLQ7ly5QAAhw8fRk5ODqpXry5/2C4THh4OAHB2dtbYdu3atQEAYWFhKsuNjY1VHn/48CEA4KOPPtLYfo0aNfD06VOFYxERERBCQE9PD02bNlV7riwIEhsbq/Ea+T19+hT79u1DcHAw7t+/jydPniAlJUVt/dIwDnWfsS5k/Z8+fTrmz5+vso4sOJKUlITMzEyYmJgAAFavXo2goCA8f/4cffv2hbm5OVq3bo22bduiX79+cHFxKXK/8qtatSq8vb0xYcIEbNq0CUOHDkXr1q21jkkqlWrsQ0JCAoDC/fkoSCqVYvDgwXj27BmaNWuGNWvWFLmt4lSpUiVkZ2cjMTFRHs5YsmQJevfurTGUISMLWsgCGPmDGJpCGTKycIYsgCELZxw7dgwLFizQGC6RkYVMZEGS0jwOiUQCIYTS+URERERERERERERERERU8hgwKYTu3bujYsWKeP36NY4fPy5fYWHfvn0AgGHDhimtNhEXFwcAKF++vMa2ZeWy+rqSrUSgLRwhCzOo6lteXh6io6M1nm9gYICMjAyd+jR37lx4e3vLHxTr6+ujWrVqaNOmDdzd3VWunlEax1EYsj68evVK44ojBgZv/5NLS0uTj6V27doICQnBypUrsW/fPjx9+hR//PEH/vjjDyxYsAA9evTA9u3bYWtr+879HDduHHbv3o3AwECMGTMGt2/fVttf2Zhyc3N1+lzT09OL3K8FCxbg7NmzKF++PA4ePPhOYZ/iZGhoiJMnTyqEM/KHyDSFMmQ0hTMA9aEMGVXhjPx90BQukVEVMimN4zAyMir0/wOJiIiIiIiIiIiIiIiI6N/BLXIKwdDQUB4qOXjwIAAgPj4eFy5cAPA2YFJQrVq1AEDrA3pZubaVTgqqU6cOACAqKkpjPVXlstVCDA0NkZaWhpycHI0/gYGBWvuzdetWeHl5QQiB0aNH49SpU0hLS8Pjx49x8uRJfPPNN2ViHIUl68PRo0e1Xj8nJwcVK1ZUON/GxgbLly/HkydPEBERgV9//RX9+/eHnp4e/Pz8MGjQoGLpp0QiwZYtW2BkZIT79+9j3bp18tCLujFZW1vrNCY/P78i9en48ePw9vaGRCKBj48PnJycijq8f4QsnKHquLZQhkzBbWZktIUyZGThDFUhEm3hkvz9Le3jMDQ01NoGEREREREREREREREREZUMBkwKydPTEwBw5swZZGRk4Pjx45BKpWjWrBnq1q2rVF8WnAgNDUVaWpradq9evQoAhd4ORdb+zZs31W5REhUVhUePHikdd3JygrGxMXJychAaGlqo66pz+vRpAMBXX32FrVu3omvXrgqrUbx69UrleaVtHIWVv//vqlatWhg5ciQOHDiAdevWAQDOnz+PJ0+evHPbAFC3bl3MnTsXAPDtt9+qXXlEtm1TYmIi/v7772K5dkGRkZHw9PSEEAKzZ89Gz549/5HrEBERERERERERERERERHRu2HApJCaN28OFxcXpKenw9/fH8ePHwcADB8+XGX9li1bokKFCkhKSsLWrVtV1rl16xbOnTsHAOjatWuh+uPu7o5q1aohIyMD8+bNk29LIyOEwLx585Cbm6t0rp6eHjp37gwAWLVqldprLFmyBD///DNevHihtT+yOvXr11dZ7uvrWybGoYqe3tv/XFT1oVu3bgCALVu2IDk5WeX5R48exdKlS3Hr1i35sRcvXmDlypWYOHGiynM+++wz+T+npKQUqd+qzJkzB3Xr1kVycjJ++uknlXXMzc3Rtm1bAJo/13nz5mH79u1K4SFNnxcApKeno2/fvkhKSkK7du2wZMmSogzlHxccHAwPDw+Vx3v06CHf3kkTb29vlVtDzZkzB97e3lrPT01NRY8ePRAcHKxU5uHhofK4qv6W9nHk5ORobYOIiIiIiIiIiIiIiIiISoigQlu2bJkAIIYPHy7KlSsnDAwMRGxsrNr669atEwCEsbGxOHDggEJZSEiIcHBwEADEkCFDlM41MTERAERgYKDa9vfu3SsACACiZ8+e4ujRo+LBgwfi2LFjomvXrsLY2Fg4OjoKAGLx4sUK54aFhQlDQ0MBQCxatEhkZ2crlK9fv17e9sWLF+XH4+Pj5cejoqLkxydNmiQAiKZNm4qUlBSFtk6dOiUsLS3l54WGhpbacajSunVrAUAsXLhQqSw3N1c0aNBAABBdunQRL168UCi/ceOGqFSpkgAgZsyYIT/+/PlzYWBgIACIdevWKZyTnZ0txo8fLwCI8uXLC6lUqrF/Mv7+/vIxJSYmqq0XGBgoJBKJ/HNT9e8kKChISCQSIZFIxKpVqxT6kJeXJ/9vQSKRiFu3bimc6+npqfbPtRBCDB06VAAQdnZ24uXLlzqN7d9ib28vAAhbW1thbW0t/3zc3d3FxYsXlY4V/LOen5eXl7wuAOHl5aXymDopKSnC3d1dXtfa2lpcvHhR6VhQUJDaNoKCgsrEOCQSiQAg7O3t1bZDRERERERERERERERERCWDAZMiePr0qdDT0xN6enoCgOjRo4fG+jk5OaJnz57yh6g1a9YU/fr1E40bN5a3Ua9ePREdHa10ri4BEyGEWL58uTAyMlJ42Cv72bJli/z6BYMZQgjxww8/yEMO9vb2olevXmLo0KGiTp068jYmTJigcI66YEZERIQ8RGJjYyOGDBkiRo4cKdzc3AQA8cUXXwh9fX2VYYbSNA5V1q5dK38I3qpVK9GiRQvx9OlTefm1a9eEnZ2dACDMzc1Fhw4dxIgRI4S7u7v8wXnDhg3FmzdvFNqdOXOmvA+NGzcWo0aNEgMHDpSHHCQSiVIwSRNdAyZCCHmARV3ARAghlixZIv9z6ujoKPr06SMGDx4satasKT9vzpw5Suf5+vrKyxs1aiQ+/vhj+Z9jPz8/eZmenp4wMTFR+7Nz506dx15c8n/2qgIYqgIbqsIZmgIYuoQzVIUyZEESTWX5aepraRwHAyZEREREREREREREREREpRMDJkX06aefyh+G7tu3T2v9vLw8sWbNGlGuXDmFB6n6+vpi7NixIj09XeV5ugZMhBDizp07YtasWaJz586iRYsWwtPTU1y+fFkIITQGM4QQ4sqVK8LFxUUp1FGtWjXx008/KdXXFMy4dOmSaNiwodI4R44cKdLT0+UhEFVhhtI0joKkUqmYPn26woofu3fvVqgTFxcnPv/8c4VgAgBhamoqxo8frzbwsXz5cmFra6vU74YNGwpfX1+N/SqoMAGTpKQkUbVqVY0BEyGEOHfunKhRo4ZS/2rWrCm2bt2qtv01a9YIc3Nzef1vv/1WCCHErl27VIaIVP3s2LGjUOMvDrKAiabghbZwhi7BC011dAmQaKujS4CkNI6DARMiIiIiIiIiIiIiIiKi0kcihBCgQsvMzERWVhYAwMLCAnp6ejqfd/36dcTGxsLKygrNmjVDhQoV1NZPSkoCAJibm0NfX7/I/W3fvj0uXrwIb29vzJo1S229+/fvIzIyEgDg5OSEevXqwcDAQKmeEALJyckAAEtLS0gkEoXyvLw83Lt3DxERETAzM0PDhg1RtWpVhTEV5nMrqXGokp6ejsjISJibm8PJyUnlGGJiYnDnzh2kpKSgWrVqqFu3LiwtLTW2m5WVhXv37uHp06cwNzdHrVq14OjoqFOf8svNzUVaWhoAwMrKSmv9jIwMZGdnA9D+7+Tu3bt4/Pgx9PX15Z+rtn+H2dnZePToESQSCT766CMYGhoiJycH6enpOo3HzMwMhoaGOtUtLg4ODnj+/DkAwN3dHX5+fjA3N1eqFxwcDA8PDyQmJirUXb9+PebMmSOv5+XlhdmzZ6u8lre3t1LdyZMno0ePHggICAAAWFtbw9/fH25ubkrnp6amqqwLQGXfSvM4KlasiOzsbNjb2yM6OlrldYiIiIiIiIiIiIiIiIioZDBg8p64cOEC2rdvr7IsJycHdnZ2SEhIwJkzZ9C5c+d/t3OF8L6Mg8o2WcDEyMgIr1+/VhnKkCkYzihIUyhDpmA4Iz9NoQyZgiGTgjSFS2RKwzjs7e3x4sULBkyIiIiIiIiIiIiIiIiISqHCLR9BpdKAAQPQoUMHfP3118jNzVUok0ql+Oabb5CQkABjY2M0a9ashHqp3fsyDnp/2NjYaAxlAICbmxv8/f1hbW2tVKZLKAMAZs+eDS8vL6XjuoQygLcrHPn5+cHd3V2pTJdwCVA6xlHY1XqIiIiIiIiIiIiIiIiI6N/DFUzeA+vXr8eUKVMAAI6OjujevTuqVq2KuLg4nDp1Sr5VzPbt2zFq1KiS7KpG78s4qOyTrWBSmJU0BgwYgIMHDyocS0lJ0RrskElNTYWFhYXCsf79++PAgQO6dRpAQEAA2rVrp3Ds4sWLKoMn6pTkOIryuRMRERERERERERERERHRv4MBk/fEsWPHMHv2bISFhSmVOTs7Y/78+fD09CyBnhXO+zIOKttkQQdbW1vExsZqra9uaxhdVw/RtMWNrquHqNviRtfVQ4CSHwcDJkRERERERERERERERESlFwMm75lbt24hIiICcXFxsLOzg5OTE5o2bQp9ff2S7lqhvC/joLJJFnSQSCS4ceOGxnBGwVBG//798eeff8qDHtrCGQVDGdbW1ujUqZPCKiLawhkFwyWy/gYHB8vb1BYyKQ3jsLOzQ1xcHAMmRERERERERERERERERKUQAyZERAXIAiaA5nBGwVCGLEBRMPChLpyhKpQhu5a6tgtSdy0AatsureNo3rw5hBAMmBARERERERERERERERGVQnol3QEiotIsMTERHh4e8tVAZDQFJ9zc3ODv7w9ra2sAQEBAAHr06IHU1FR5fU2hDACYPXs2vLy85PXnzJkDb29vhT5oCoCYm5vDz88P7u7uZWYczDsSERERERERERERERERlV4MmBARqWFkZARAOZyhy6ocmsIZ2kIZMprCGbqsLqItZFIax0FEREREREREREREREREpRO3yCEiKkC2RU7VqlVRq1YthQBFp06dcPDgQXlddVu+yBQMUMjCF7KQh6ata2QKBkH69++PP//8U+vWNTKqgiClcRxGRkbIzs7mFjlEREREREREREREREREpRADJkREBcgCJvb29ggLC1MIZ+SnLZQho26VDl1CGTIFwxky2sIlMgVDJvmVlnFERkbixYsXDJgQERERERERERERERERlUIMmBARFZA/YBIdHY3U1FRYWFgo1Onfvz8OHDigc5sBAQFo166dwrGLFy/Kt6/RxYABAxRWHQGAlJQUreESmdI+DhcXF4XPnYiIiIiIiIiIiIiIiIhKD72S7gARUWm3fv16pWN//vmnfHsYbVJTU7FgwQKl4wsWLEBqaqpObQQHB+PPP//UqW/qvC/jICIiIiIiIiIiIiIiIqJ/HwMmREQaqNvSJTExER4eHlrDGZq2pgkICECPHj20hjPUbU0DAHPmzIG3t7fmQaBsjCMlJUXzIIiIiIiIiIiIiIiIiIioxDBgQkSkRkpKikIow8vLCykpKfLtYLSFMwqGMqytrREUFISgoCBYW1sD0B7OKBjKcHd3R0pKCry8vOR1tIVMCoZLSus4kpOT1Y6BiIiIiIiIiIiIiIiIiEoWAyZERGrkDzx4eXlh9uzZMDc3h5+fn9ZwhqpQhr+/P9zc3ODm5gZ/f3+t4QxVoQw/Pz+Ym5tj9uzZOoVMVIVLSvM4iIiIiIiIiIiIiIiIiKh0kgghREl3goioNHFwcMDz58/lv8tCGflpCl5oKstPU/BCU1l+BQMkU6dOxVdffQUAOHz4MBYuXFjmxmFvb4/o6GgQUclLTU3F8ePHIYSAnp4eBg8erFQnKCgI4eHhWtsaPHgw9PRUZ5uzs7Ph5+eH4OBgJCcno3r16ujVqxdq1679zmMgIiKi4hcSEoK7d+8CAJydndGiRQulOgcOHEBOTo7GdhwdHdGmTRu15S9evMDhw4fx6NEjGBkZwdXVFX369FH6+wQRERGVPCEEjh8/Ln/5rFu3bqhQoYJCnadPn+LSpUta2+rYsSMqV66stvyvv/7C2bNnERcXB1tbW3Ts2BGffPLJuw2AiIiIdMKACRFRAfkDJpaWlrCwsFBZTwiB+Ph4ZGdnAwAkEglsbGyQlJSkcKxSpUowNDRU2UZOTg5evXoF2f+KjYyMYGVlhfj4eIVjNjY2kEgkKttISUnRur1MWRjHixcvIIRgwISolLh9+zYGDhyIhw8fAgBMTEyQkZGhVG/IkCHYu3ev1vYyMzNhbGysdPzy5csYOnQooqKilMrGjx+PH374QeV5REREVDJ++uknzJgxQ/53hfHjx2PTpk0KdbKysmBqagptt5wGDRqkch4hhMDSpUvx3XffITc3V6GsQoUK2Lp1K/r06fOOIyEiIqLi8urVK3h6euL06dPyY0FBQUovqm3cuBGTJk3S2p6/vz86duyodDw6OhpDhw6VvxCXX7t27bB7927Y29sXYQRERESkK4OS7gARUWmWnJysNbwhI4TAq1evlI7FxcXpfL3s7GylNrKzs/HixQud21DlfRkHEf07Nm7ciP/+97/IysqClZUVkpKS1NZ98uQJAMDNzQ01atRQW0/V6iW3b99Gly5dkJqaCltbW3Tv3h01atTAuXPnEBAQgM2bNyMhIQH79u1790ERERHRO3nz5g1GjRqF48ePQyKRwNLSUu3fMZ4+fSoPl/Tt21ftKmYtW7ZUeXzhwoVYunQpAKBp06bo2rUrkpOT4efnh8ePH6N///44evQoevbsWQwjIyIiondx/vx5DB06FC9fvtT5HoKjoyOaN2+utp6tra3SscTERHTq1AlhYWEwMzND586d0aJFC1y/fh1//PEHLl68iM6dO+Py5cuwsrJ694ERERGRSgyYEBEVoGn5xdIsJydHIQRia2urdsWR0qysfv5E74vRo0dj+/btAIApU6agTZs2GDhwoNr6sptDCxcuRK9evXS+jhACY8aMQWpqKmrVqoW//vpLfgNp4cKFWL9+PaZMmYL9+/dj4MCBfEuZiIioBL148QKtWrXCs2fPULFiRezYsQPbtm3D0aNHVdaXzQ/Kly+PQ4cOFepad+7cwbJlywAA//nPf/Djjz/Ky1asWIHOnTsjMDAQY8eORWRkJMzMzIo2KCIiInpn27Ztw9ixY5GXl4eOHTvixx9/hKurq9r6sjnCgAEDsGLFikJda9GiRfJwydmzZ9GqVSt52eXLl+Hh4YH79+/ju+++w+rVq4s2ICIiItKKARMiogKCgoJKugtFcu/ePYW/wJ07dw7169cvwR4RUVl0/fp1WFtbY/v27ejTpw+OHTumtm5OTg5evnwJ4O3bR4Xx559/IigoCBKJBL6+vkpvJ02ePBnXrl3Drl274OXl9c4Bk7y8PAghoK+vr7I8JyenTIbyiIiI/g0vX77Es2fP0KZNG+zduxcODg7Ytm2b2vpPnz4FUPj5AQAsX74ceXl5aN26NX744QeFMlNTU/j6+qJ69ep4+fIlduzYgYkTJxb6GvllZ2fDyMioyOVEREQfMtnf67/77jvMmzcPCQkJGusXdY6QkJCAzZs3A3i7XV/+cAkAtG7dGmvXrsX48eOxceNGLFq0CJaWloW6RkGa5gB5eXnIy8uDgQEfsRER0YdH9RqlRERERPRBatmyJW7duqVToCM6Ohp5eXkAgOrVqxfqOr///juAtzeBXFxcVNb58ssvAQA3btyQv+WkCw8PDzRp0gS3bt1CWFgYevbsCTMzM5iZmaFTp04IDw8H8PaG0A8//AAXFxeYmJjAysoKXbt2xf379ws1FiIiovedRCLBnDlzcOHCBTg4OGitL/veLuz8ICsrC76+vgCAUaNGQSKRKNWxtraWz1Nk8wldXL58GU2aNMFnn30GAPDx8ZHPASpWrIhZs2YhNzcXwNuHX6NHj0bFihVhbGwMR0dHzJo1C+np6YUaDxER0fuuatWqOHfuHBYsWKB2S7z8ijpH8PX1RXZ2NszMzDBo0CCVdQYPHgwTExNkZmbixIkTOrc9Y8YMNGnSBL/++iuSkpIwbtw4WFlZwdTUFA0bNsSZM2fkdY8fP47WrVvDzMwM5ubmcHNzg5+fX6HGQkREVNYxXklEREREclu3btW5ruzGULly5VC+fHkAgFQqRV5entbVQO7evQsA6N+/v9o67dq1g62tLeLi4hAaGqrzG0737t1DTEwMQkJCMG3aNMTHx8PQ0BA5OTnw9/dHp06dcPfuXYwbNw4HDhwAABgaGiI5ORlnzpxB06ZNcfv2bbXBFyIiog9N06ZN0bRpU53rq3p4lJmZCRMTE43nPX78GKmpqdDT08MXX3yhtl7//v3h4+ODkJAQnfuUkpKC27dvIzk5Wb4Vn76+PiQSCd68eYMVK1YgIyMDX3/9Ndq2bYuXL1/K5zNPnz7FihUrcO3aNZw/f15l8IWIiOhDtGDBAp3rZmdnIyYmBkDh5wiyewjdu3dHuXLlVNaxtLREly5dcOzYsULNEaKionD79m08e/YMHh4eCAoKgqGhIfLy8hASEoJevXohMDAQV65cwddffw0AMDIyQnZ2Nm7evImePXvCx8cHw4cP1/maREREZRlXMCEiIiKiIpEtbVutWjXs27cPzZs3h7m5OSwsLNC8eXMsWrQIWVlZKs+Njo4GADg7O6ttX09PDzVr1lSoXxiLFy9Gr1698Pz5c2RlZeHatWtwcXHBs2fP8MUXX+DQoUNYvnw5EhISkJGRgfPnz6NatWrIysrCN998U+jrERER0VuyOUK5cuUwffp01KhRA2ZmZqhUqRK6du2KkydPqjxP9n1fsWJFeXhVFdn8IT4+HpmZmYXqW1JSElasWIGdO3ciJSUFKSkp2LRpE/T19bF582aMGjUKpqamOHfuHNLS0pCSkoJly5YBAC5evCgPpxIREVHh5F8FNTo6Gl27doW1tTXKlSuHunXr4quvvpIHUFSdC2i+h5C/vCj3EHbs2AETExPcvXsXWVlZiIqKQs+ePZGdnY2pU6di1qxZGD58OJ4+fYqsrCyEhYXB3d0dAPDf//630HMSIiKisooBEyIiIiIqEtnbyWFhYRg8eDCCgoKQlZWFrKwsBAUF4bvvvkPz5s3x999/K5wnlUrlN43s7Ow0XsPW1hZA0W4OVa9eHVu3bkXVqlUhkUjQokULbN++HQBw7tw5jB8/HjNnzoS1tTX09fXRvn17rF27FgAQGBgIIUShr0lERET/myMsX74cq1evRlRUFIC3gZAzZ86gR48emDRpktJ3rez7Xtf5AQA8f/68UH17/fo1vv32WwwbNgympqYwMzPD+PHjMXr0aOTk5ODSpUvYv38/OnToAENDQ5ibm2POnDno2bMngLdzBCIiIiq8/Fvf9uzZE2fOnEFycjLy8vIQFhaGbdu2oUGDBvjzzz+Vzi3sHKEo9xBSU1Nx7NgxNGjQABKJBI6Ojti7dy+srKxw+fJl1K1bFzt27EC1atUAAHXq1MH+/fshkUgQHx8v346XiIjofceACREREREViZ2dHVq0aAFnZ2d4e3vjwYMHyMrKwt9//w1vb2+YmJggJCQEo0aNUniAFBMTA6lUCgCoVKmSxmvIbg4V9uERAPTr109pCfsWLVrI94Xu3r270jkff/wxgLc3ll68eFHoaxIRERHQqFEj1K1bF+7u7jhy5AhevHiBjIwMXL9+HT169AAAbNy4ETt27FA4T/Z9r21+UL58efn2NYWdI0gkEvTr10/peKtWreTXbtasmVK5bI4QFhZWqOsRERHRW4aGhnB3d4eTkxMmTZqEoKAgpKamIjY2Fnv37kWVKlUQHx+PIUOG4PXr1wrn6jpHeJd7CJ9++ikqVKigcMzc3Bz169cHAHTt2lV+P0GmcuXKcHJyAsA5AhERfTgMSroDRERERFQ2jR07FmPHjlU6XqNGDcyaNQuNGzdG165dERAQgP3792PQoEEA3t6gkUlPT9d4DVl5/nN05ejoqHRMX18fenp6yMvLQ8WKFZXK8+/lzOVtiYiIiubw4cMqjzdv3hwnTpzAkCFDsHfvXkyfPh0DBgyQf//Kvu+1zQ+ys7ORk5OjcI6uypcvDwsLC6XjRkZGAKByfgD8b47A+QEREVHRtGnTBhcvXlQ6bmZmhkGDBsHd3R316tVDfHw8Fi1ahPXr18vr6DpHKO57CADnCERERAVxBRMiIiIi+kd06dIF3bp1AwCcP39eftzKykp+syc2NlZjG7JyBweHQl+/4JtFREREVDqsWbMGEokEb968wd27d+XHZd/32uYHcXFxSufoivMDIiKi0qlq1aqYOXMmAMV7CIDucwTeQyAiIvrn8RuTiIiIiP4xsuXk8z88Av53sycmJkbj+bLyotwcIiIiotKpcuXKqFGjBgAUKWAimx8YGRlpXSqfiIiIyg7ZPYTw8HBkZWXJj/MeAhERUenBgAkRERER/WMMDN7uyCiEUDhevXp1AMC5c+fUnvvy5Us8ePAAAFCtWrV/qIdERERUElTNEWTzg4yMDFy5ckXtubL5g4ODAyQSyT/YSyIiIvo3yeYHEolE5RxB0z2E/OW8h0BERPTPYcCEiIiIiIrkyy+/RNu2bbFnzx61dYKCggAATZo0UTjeuXNnAMDvv/+O7Oxslefu378feXl5sLKyQsuWLYup10RERPRPioyMRNu2bdG2bVskJCSorJOYmIjIyEgAinOEKlWqwNXVFQA0zi9kZV26dCmubhMREdE/7IcffkDbtm0xe/ZstXVk9xBcXFxgYmIiPy67h3D//n3cuXNH7bkREREAOEcgIiL6JzFgQkRERERFYmpqisDAQKxYsQKZmZlK5VevXsXRo0cBAJ9++qlC2aBBg2BiYoI3b97g22+/VTr32bNnWL16NQBgyJAhMDIyKv4BEBERUbGrUaMG7t69i8DAQPz8888q68ydOxd5eXmwsbFBw4YNFcpGjRoFANixYwdu3bqldO6vv/4qf7A0YsSIYu49ERER/VPs7OwQGBiIDRs24PHjx0rlb968wfLlywEo30No0aIF6tWrBwCYPn260osq2dnZmDVrFgCgQYMGaNq06T8xBCIiIgIDJkRERERUROPGjYOpqSnu3LmDzp074/Lly8jKysLLly+xefNmdOnSBXl5eejSpQv69++vcK69vT2mTZsGAFi2bBlmz56NsLAwpKWl4eTJk+jSpQuio6NhbW2NBQsWlMTwiIiIqAj09fUxefJkAMC8efMwZ84cPHnyBDk5OQgJCYGnpyc2bdoEAFi/fj1MTU0Vzp84cSJq1aqF1NRUdO3aFQcOHEBCQgKePHmCtWvXYuzYsQCAAQMGcIUzIiKiMqRnz57y7/iOHTvi8OHDSE5ORlJSEk6cOIEWLVogNjYW9vb2+O677xTOlUgkWLVqFSQSCfz9/TFgwABcuXIFWVlZuHLlCvr164dz587J6xEREdE/x6CkO0BEREREZVPDhg2xbds2jBo1CpcuXcInn3yitE9yq1atsG3bNpXnf/vtt3jw4AEOHz6M5cuXY/ny5dDT00NeXh4AwNzcHIcPH0aVKlX+lfEQERFR8ViyZAkePHiAI0eOwNvbG97e3gpzBH19fcycORMDBw5UOtfExAS+vr7o0KEDYmJiMHDgQKX5RcuWLdXOL4iIiKh0srCwwJEjR9CxY0c8fvwYX3zxhVIdBwcH7Nu3D1ZWVkpl3bp1w/LlyzFr1iwcO3YMx44dU7iHIJFIsHLlSvl2OkRERPTP4AomRERERKSWhYUFXF1d5UvRFjR48GA8ePAAw4cPR82aNSGRSGBhYYE2bdpg7dq1+Ouvv2Bvb6/yXH19ffz+++/YunUrmjZtCgMDA+Tl5cHa2hqenp64ffs2OnToUOg+16lTB66urrCwsFBZXr9+fbi6uiq9MQ0Aenp6cHV1haurK7flISIi0qB69epwdXVF1apVlcr09PRw+PBhHDlyBO7u7qhQoQKEEKhevTp69+6Nv/76C8uWLVPbtouLC0JCQjBlyhRUrlwZQghIJBLUqVMH3t7euHTpEszNzQvVX3Nzc7i6usLFxUVluZWVFVxdXeHs7KyyvGLFinB1dUWNGjUKdV0iIqIPib6+vvzv1CYmJkrlrq6uiIiIwOzZs+V/7zYyMkKTJk3w3//+F/fu3cMnn3yitv0ZM2bA398fXbp0gYmJCfLy8mBiYoKuXbvi3Llz8pVSC6NatWpwdXWFnZ2dyvIaNWrA1dUVFStWVFleq1YtuLq6wtrautDXJiIiKoskIv8rIEREVGbdu3cPrq6u8t9DQ0NRv379EuwREX2IsrKyYGRkBIlEUuhz8/LykJGRgXLlyv0DPSMiIqKSlJmZqfJBky4yMjJgYGAAQ0PDYu4VERERlaTc3FwIIYr8HZ+SkqL25RIiIiL6Z3CLHCIiIiIqNsbGxkU+V09Pj+ESIiKi91RRwyUAVK46RkRERGWfgcG7PaJiuISIiOjfxy1yiIiIiIiIiIiIiIiIiIiIiEgjBkyIiIiIiIiIiIiIiIiIiIiISCMGTIiIiIiIiIiIiIiIiIiIiIhIIwZMiIiIiIiIiIiIiIiIiIiIiEgjBkyIiIiIiIiIiIiIiIiIiIiISCMGTIiIiIiIiIiIiIiIiIiIiIhIIwZMiIiIiIiIiIiIiIiIiIiIiEgjBkyIiIiIiIiIiIiIiIiIiIiISCMGTIiIiIiIiIiIiIiIiIiIiIhII4OS7gARERERlazMzEw8ePAAjx49Qs2aNVGvXj2YmJgUqa3nz58jNzcXAODo6FjkPuXl5eHvv/9GaGgobGxs0KhRI1hYWBS5PZmYmBhcvXoVubm5aNWqFRwcHLSe8/TpUwgh4ODgAH19/XfuAxERUVkRFxeHkJAQpKWloUGDBnBycoJEIil0O1lZWYiJiQEAmJubo2LFikXuU1paGu7du4dnz56hXr16qFOnDvT03v39qZs3byI0NBTVq1dHy5YtYWpqqrUf8fHxMDU1ha2t7Ttfn4iIqKyQSqWIiIjA/fv3YWtrC1dXV1hbWxeprfj4eKSlpQEAKleuDGNj4yL368WLF7h79y4kEgmaNGlSLN/PKSkpuHr1KmJjY9G0aVPUq1dP6zmxsbHIzMxEpUqVYGZm9s59ICIiKm24ggkRERHRByojIwMLFiyAlZUVmjZtiv79+8PNzQ1WVlaYP38+MjIyCtXetWvXUL16dTg5OcHJyQlSqbTQfRJCYP369ShfvjycnZ3Rp08ftG3bFlZWVujVqxeioqIK3abMb7/9hpo1a6JPnz7o378/PvroI2zcuFHjOXv37oWjoyMmTpzIcAkREX0w7t+/jw4dOsDOzg4eHh7o3bs3atasCWdnZ5w5c6bQ7f3nP/+Rzw+mT59epD7Fxsaib9++sLCwQMuWLdGvXz/Uq1cPFSpUwLJly5CXl1ekdjMyMvD555/Dzc0NI0aMQIcOHdCkSROEh4erPUcIgd69e8PJyQmBgYFFui4REVFZI4TAjh07ULlyZdStWxdffPEF2rZti/Lly2Pw4MF4+fJlodp78+YN6tWrJ58jBAUFFalfp0+fhpOTE+zt7dGtWzd07doVdnZ2cHNzw19//VWkNgHg6tWrcHFxQefOnTF8+HDUr18fY8eOhRBC7Tn379+Hk5MT2rVrV6R7IkRERGUBAyZEREREH6Dc3Fx06NABS5cuRU5ODpo0aYI+ffqgYcOGyM7Oxvfffw8PDw+db4jk5uZi7NixRX64A7xdtaRHjx6YMmUKkpOTUbFiRXTs2BF169YFAPj6+qJly5Z4+PBhodt+/Pgxxo0bBysrKxw9ehQnT55E5cqV8fXXX+PBgwcqz3n+/DkmTZqEihUrYuvWrUUeFxERUVly7do1NG7cGBcuXICVlRU6duyIbt26wdbWFo8ePULXrl3xyy+/6NxeYGBgoeqrcvv2bdSrVw9HjhwBANSuXRseHh6wsbFBUlIS5s2bh0GDBml84KPOypUrcezYMfTr1w+BgYH4/vvvER4ejnHjxqk9Z/369Th79iw8PT3Rt2/fIo+LiIioLJk8eTJGjRqF+Ph41KpVC71798bHH38MQ0ND7Nu3D40bN0ZsbKzO7U2fPh2vXr16pz4tWrQI3bp1w5MnT2BmZoZPPvkEzZs3h5GREW7evIlPP/0Uvr6+hW43Ozsbw4YNw6tXr7Bp0yYEBASgXbt2+OWXX7B7926V5+Tm5sLT0xNZWVnYsWNHsazCSkREVBoxYEJERET0AVq6dCmuXbuG8uXL4+LFi7h58yYOHz6MO3fu4OzZs7CwsMDly5exfPlyndpbtWoV7t69i3LlyhW5Txs2bMCpU6egp6eH7777DrGxsfD398f9+/dx8+ZNuLi4IC4uDoMHDy70A6STJ08iKysLo0ePRu/evdGtWzd89dVXyM3NxcmTJ1WeM3r0aCQkJGDjxo2oUqVKkcdFRERUVmRkZGD48OHIyclB9+7d8ffff8Pf3x8nT57EkydP8PXXXwMApk6disePH2ttLzs7W/6mb1HnCFKpFKNHj8abN2/g5OSEv/76C+Hh4fjzzz8RFxeHNWvWwMjICAcPHsSmTZsK3b4stLJixQp88sknmDt3LqpXr46LFy8iMTFRqX54eDhmzZqFatWq4aeffirSmIiIiMqa06dPY+PGjZBIJPjll18QERGBo0eP4vLlywgNDUXdunURFxeHMWPG6NTe+fPn8euvv77TFjLXrl3D0qVLAQCDBw/GixcvEBgYiOvXr+Pp06fo0qULsrOzMWLEiEIFXwAgJCQEjx49gru7O8aPH4+2bdti3rx5AIBjx46pPGfJkiUIDg7GN998g/bt2xd5XERERKUdAyZEREREHyAfHx8Ab4Mmbdu2VSj79NNPsWTJEgDAwYMHtbb16NEjfPfdd9DT08OKFSuK1J+cnBz5zZrJkydjwYIFClvSNG7cGH5+fjAzM8PNmzdx6tSpQrX/5MkTAEDTpk3lxxo1aqRQlt+mTZtw5swZDBkyBAMGDCj0eIiIiMqiK1euICIiAhYWFvDx8UGFChXkZSYmJlizZg0aNWqE9PR0tQHN/Ly9vfHgwQO4ublh8ODBRerTvn37cPPmTejr6+PQoUP4+OOP5WUSiQTffPMNFixYIL9ebm5uodp/8uQJypcvjxo1asiPyeYIT58+VagrezM5MzMTv/76K6ysrIo0JiIiorJGdg9h2LBh+OqrrxTKateujV9//RXA25c70tLSNLaVlZUlXyls5cqVMDAwKFKfZs+ejby8PLRs2RK7du1S+F62s7PDsWPHUKdOHSQkJGDDhg2Faruw9xBu3LiBZcuWoV69evj++++LMhwiIqIygwETIiIiog/Mmzdv5G8de3h4qKwje9smNDQUOTk5GtsbP348MjIyMGXKFLRs2bJIfXrw4AFSUlIAALNmzVJZp2bNmvKHU3v27ClU+7K3pt+8eSM/Jvvngm9UR0ZGYsaMGbC3t8f69esLdR0iIqKyLDg4GMDbYGfFihWVyvX09OTB1Js3b2psKzw8HMuWLYOBgQF++eWXIj88unbtGgCgc+fOCg958psxYwaMjIzw7NkzBAYGFqr9cuXKIT09HVlZWfJj6uYIXl5euH79OqZMmYKOHTsW6jpERERlmWyOoO4eQvPmzWFmZgapVIq7d+9qbGvp0qWIiIjAxx9/jPHjxxepP0II3LhxAwAwc+ZM6OkpP+oyNjbG9OnTAfyz9xBkK8ABb4M4JiYmhboWERFRWcOACREREdEHpnz58sjMzERmZiZq166tsk5CQgKAt28rGxoaqm1r586d8Pf3R7Vq1eRL0xbFvXv3AAAVKlRA1apV1dZr2LAhgLdvWBeG7Lz8ey/7+fkBePsQTUYqlcLT0xNpaWnYtm0bypcvX6jrEBERlWXffPMNMjMzcfbsWbV1ZHMES0tLtXWEEBg3bhyysrLw3//+F02aNClyn2RzhAYNGqitY2xsjDp16gAo2hwhKysLf/zxBwAgLi4ON27cgJWVlcKqJjdv3sSSJUtQp04deHt7F3YYREREZdrdu3eRmZmJYcOGqSzPzMxERkYGAM1zhHv37mH58uUwNDTEli1bVAZDdBEVFSVfKUXTHEF2L+DRo0eIi4vTuX1XV1fo6enB398fmZmZAIATJ04AULyHALxdSSU8PBwLFy6Em5tbYYZBRERUJhXt9REiIiIiKrMkEgmMjY011pG93dOuXTu1dV6/fo3//ve/AICNGzfC3Ny8yH2ytbUFACQnJyMrK0tt/6KjowEAjx8/hlQqVdhGR5PevXvDzc0Nx48fR+PGjaGvr4+bN2+iYcOG+OKLL+T1VqxYgStXrmDixIno0qVLkcdDRERUFhkYGGhcaSQ5OVke0NQ0R9i+fTsuXryIGjVqYNGiRe/UJ9kc4dWrVxrrPX/+HMDblcgKY8GCBfjjjz8wcOBAtGrVCvfu3UN2dja8vb3lD70yMzMxfPhwCCHg4+MDU1PTIoyEiIio7NJ2D2Hfvn0QQqBy5cpqX2QRQmDs2LHIycnB/Pnz4erqWuT+2NjYQCKRQAiBV69ewdnZWWU92T0E4G3IRDav0Mbe3h5jx47F5s2b4eLiAkdHR/z111+wtLTEtGnT5PXOnj2LdevWoXnz5pgzZ06Rx0NERFSWcAUTIiIiIlJw5coV+f7JsuVkVZk2bRri4+MxYMAA9OzZ852uKXsDKDc3F2fOnFFZJysrC0ePHgXw9sZUUlKSzu3r6enh3Llz+M9//oO8vDxkZWVh4sSJCAgIkD9Iu3PnDhYvXoxatWphxYoV7zQeIiKi99HMmTORmJiI2rVro1evXirrxMXFYcaMGQCAzZs3w8zM7J2uKZsjnD17Vv4GcUF//PGHfNl62QorumrVqhUuXbqEjh074vHjx3BxccGOHTvwzTffyOvMmzcP9+/fx9y5c9GiRYuiDYSIiOg9FRcXhwULFgAAvv76a7WroP7888+4fPkynJ2dMW/evHe6poWFBT766CMA/1tZRJV9+/bJ/7mwc4QNGzZgxYoVqFKlCp4/f46+ffsiKCgIDg4OAICkpCSMGjUKJiYm2LlzZ5G3AyQiIiprGDAhIiIiIrkXL15g4MCByM3Nxfjx49G+fXuV9c6ePYvffvsN1tbW+PHHH9/5uhUrVkTnzp0BvL0h9ezZM4Xy3NxcTJkyBREREfJjsuV3dWVpaYkff/wRd+/eRWhoKDZs2AArKysAb8Mrw4cPh1QqhY+Pj9KeykRERB+6X3/9FT///DMMDAzw22+/qV3SfurUqUhISMCwYcPk3+3vom/fvjAxMcHTp08xbdo05OXlKZQ/evQIY8eOlf9e2PkB8DZk4uvri8ePH+PixYsYMWKEvOzixYtYu3YtmjZtivnz5xd9IERERO+h7OxsDBo0CC9evEDz5s0VVvfI7+XLl5g9ezYAYMuWLTAxMXnnaw8ZMgQAsHr1avz1119K5Vu2bMHBgwflvxd2jqCnp4cZM2bgypUriIyMxIEDBxRWSvnPf/6DZ8+eYfny5fKt+oiIiD4EjFQSEREREYC3b99069YNz549Q5MmTbBmzRqV9TIzMzF+/HgAwMqVK1G5cuViuf7PP/8MV1dXREVFoVGjRpgwYQIaNWqEp0+fYu/evbh58yY8PDzg7+8P4O0bS8Vl4cKFCAkJwdy5c/Hxxx8XW7tERETvg1OnTslDHF5eXmjVqpXKeqdPn8bevXtRsWJFrF27tliu7ezsjEWLFmHOnDnYuHEjbt26hYEDB6Jy5cq4ceMGfv75Z2RkZKB9+/a4cOFCsc4PUlJSMHLkSBgbG2Pnzp1q38gmIiL6EAkhMGLECJw/fx4VK1bE3r171X5XTpkyBUlJSRg9erTaF1kKa968efj9999x//59tG/fHqNHj0abNm2QmpoKPz8/nDhxAg0aNEBcXBxiY2OLdY5w5MgR+Pj4oGPHjpg8eXKxtUtERFQWMGBCRERERMjMzESvXr1w9+5dODo6ws/PD6ampirrLlmyBJGRkWjbti1Gjx5dbH1wcnLC2bNnMXz4cERERGDZsmUK5f369cPMmTPh7+8PAwMDmJubF8t1AwMDsWrVKjRq1AiLFi2SH3/69CnmzZuH69evw9raGj179sScOXO47C0REX1Qrly5gn79+iE3NxcTJ05Uu31eeno6JkyYAABYs2YNbGxsiq0PM2fOhBACixcvxpUrV3DlyhV5Wbly5eDj44Pr16/jwoULKF++fLFdd+rUqYiKisKaNWtQr149+fGDBw/i559/xqNHj1C3bl3MmDEDHTp0KLbrEhERlQVff/019u3bBxMTExw/fly+ZU1Bvr6+OHToEGxtbbFy5cpiu76RkRFOnz6NUaNG4ezZs/j555/x888/y8ubNm2Ko0ePom7dugBQbHOEuLg4jBs3DlZWVvj1118hkUgAAKmpqVi0aBHOnj2LnJwcuLu74/vvv0eFChWK5bpERESlBe+OExEREX3gcnNzMWDAAAQEBKBChQo4deoUqlSporJuaGgoVq5cCWNjY2zZskV+I6W4tGzZErdv38b+/fsRFBSEx48fw9HREf3798enn36KM2fOAABq166tdmn+wkhNTcWIESNgYGCAnTt3wsjICADw6tUrNG3aFG/evIG7uztevnyJhQsX4sGDB9izZ887X5eIiKgsCA0NRY8ePZCeno7PP/8c69atU1t30aJFiIqKQseOHeHp6Vms/dDT08OcOXPw+eefw9fXF8HBwcjJyUHjxo3x5ZdfwsHBAUeOHAEAuLi4FMs1fX19sX37drRr1w5Tp06VH//ll18wduxY2NjYoEmTJggMDMSZM2dw5swZeHh4FMu1iYiISrvvvvsO69atg76+Pvbs2YPWrVurrJeamopJkyYBAH788cdiDYICQLVq1fDnn3/i2LFjuHz5Mu7duwcbGxt07doV/fr1Q3p6OtLS0gCg2LaxGTNmDF69egUfHx9Uq1YNwNvVXDp16oSrV6+iUaNGsLS0xObNm3HhwgXcuXNHfq+BiIjofcCACREREdEHTAiB0aNHw9fXFxYWFjh16pT87R5V5s6di5ycHNja2mLBggVK5W/evJH/84ABA6Cnp4ehQ4fi888/17lPZmZmGDVqFEaNGqVUdvv2bQBAo0aNdG5Pk2nTpuHvv//GihUr0KBBA/nxH3/8Ea9fv8aCBQvw3XffITc3F40aNcLevXvx7bffKuy7TERE9D6KiopCly5dkJCQgE8//RT79u1TG+588eKFfEuc1NRU9O/fX6nOzZs3AQDnz5+Xl2/fvr1Qy9XXrVtX7Tzlzp07AIpnjhAfH48xY8bAwsICO3bsUAjULly4EBKJBDdu3ICTkxMCAgLQrl07LFmyhAETIiL6IGzcuBGLFi2CRCLBli1b0KdPH7V1f/rpJzx79gwGBgb4/fffcejQIaU6UqkUADB//nzY2NigefPmmDlzps79kUgk+Pzzz1Xed5DdQ6hRowYsLS11blOdX3/9FcePH0efPn0wfPhw+XE/Pz9cvXoVnTp1wpkzZyCRSODp6YmdO3di//79CnWJiIjKOgZMiIiIiD5g06ZNg4+Pj3xJ2xYtWmisn5CQAODtkrC///67xrqHDx8GADRr1kxrP2JjY+Ht7Q3gbYilUqVKSnWEEPjll18AAL169dLapjYnT57Eli1b0KZNG0ybNk2hTPaQSnYdAwMDdO7cGffv38fdu3cZMCEiovdaXFwcOnXqhBcvXqBVq1Y4duwYjI2N1dZPSUmRPxy6du0arl27prbukydP8OTJEwDA5s2btfbl2LFjuHDhAmrWrIkpU6aorHPu3DlERETA2toabdu21dqmNuPGjUNsbCy2b98OJycn+fHY2FjExMSgUaNG8uNt2rSBlZUV7t69+87XJSIiKu327dsn/z5es2YNvvzyS431ZfcQcnNzVYZL8rtw4YK8ri7mzJmDzMxMDBkyBM2bN1dZR7ZlTnHcQ3jy5AmmTp0KW1tbha14AMV7CLJgao8ePbBz507OEYiI6L3DgAkRERHRB2rZsmVYu3YtDA0NcfDgQbRv317rOQsWLMCrV6/UlkdGRmLx4sUAgN9++w36+vpo3LixQh2pVAp9fX2FY5UqVcK+ffsQExODihUrYv78+Upt//bbb3j06BFsbGzw2Wefae2rJm/evMFXX30Fc3Nz/Pbbb0pvZMuW0M2/V7JsKV9ZGRER0fsoOTkZXbp0QWRkJBo2bIiTJ0/C3Nxc4zlVqlTBrl27NNbZunUrLly4gLZt22LcuHEAoNSuqjmCnp4efvjhBxgaGqJ3796oXr26Qnl2djaWLl0KABg+fDgMDQ11Gqc6O3fuxOHDh/HZZ58praaman6gp6cHS0tLxMTEvNN1iYiISrszZ87A09MTeXl5+PbbbxW2kFNn8ODBSvcECho2bBiAt/cb6tSpAwcHB4VyVfMDALh//z6OHz+OiIgInDhxQqn8zp07OHToECQSCUaOHKm1r5oIITBy5EgkJydj586dSi/F8B4CERF9UAQREb0XQkNDBQD5T2hoaEl3iYhKsZ9//ln+/4u9e/cWW7tXr16Vt5ubm6tUvnHjRmFhYSG6d+8upFKpQtm8efMEAGFoaCh+++03+fGMjAyxadMmoa+vLwCIdevWvXM/BwwYIACILVu2qCwfOXKkACB+//13+bHevXsLAOLixYvvfH0iIqLSKCMjQ7i7uwsA4qOPPhIxMTHF1vZXX30lAIiRI0cqleXk5IiOHTsKKysrsX37dqU+OTk5CQCicePGIjw8XF72/Plz0bVrVwFAWFlZvXN/nz59KqysrISNjY3KtjIzM4W+vr6oUKGCfB4TGxsrJBKJcHZ2fqdrExERlWZXrlwR5cqVEwDE119/Xaxty+4hBAYGKpVduHBBVK1aVTRo0EA8e/ZMoczX11d+7syZM0VGRoYQQgipVCr+/PNPUb58eQFADB069J37uGbNGgFAfPnllyrLN2/eLACI6dOny495eXkJAGL58uXvfH0iIqLSRPXmuURERET03goLC8OECRPkv48aNQqmpqZqf7S9kVwYq1atQkpKCk6ePInr168rlC1evBjt27dHTk4ORowYATs7O7i5ucHa2hoTJkyAVCrFkCFDMHny5Hfqw969e3HgwAF0794dY8aMUVlHtnfzsmXLcPbsWWzfvh1nzpxB1apVddryh4iIqCxauHAhAgICAABRUVFwcnJSOz/QtqpJYVy6dAlnz55FUlISVq9erVBmYmKCw4cPw9TUFLdv30a9evVQt25d1K5dG/b29jh9+jQMDQ2xf/9+2NnZFbkPQgiMGjUKSUlJ+Pnnn1W2ZWxsjG7duuHNmzeYM2cOLl26hGnTpkEIgd69exf52kRERKVd9+7d5StxbNq0SeM9BHVb2hXFli1b8OLFC4SEhCht09uzZ09Mnz4dALBixQrY2dmhWbNmqFChAjp16oSEhAQ0atQImzZteqc+PHjwAHPnzoWjoyPWrl2rsk7Xrl1hYmKC3377DYcOHcKJEyewadMm6Ovro0ePHu90fSIiotKGARMiIiKiD0xSUhLy8vLkv2dmZmr8kUqlxXbtgQMHQiKRoE6dOmjatKlCmYGBAU6dOoWlS5fC3NwccXFxuHnzJrKysmBra4uVK1e+c9jlxYsXmDRpEipUqICtW7eqrde7d29MmzYNt27dgoeHB0aPHg1zc3Ps3LkTZmZm79QHIiKi0iohIUH+z1KpVOP8ICsrq9iu27JlS9SoUQMSiQQDBw5UKm/SpAlu3bqF7t27QyqVIiwsDBEREQCAVq1a4fLly+jSpcs79WH9+vU4e/YsPD090bdvX431GjVqhBUrVsDd3R27du2Ch4cHFixY8E7XJyIiKs3yzxGys7M1zhFyc3OL7bp9+vSBkZERypcvj65duyqVr1ixArt27YKDgwOSk5MRHByMpKQkmJmZYeLEiQgMDISFhUWRr5+bm4vhw4cjKysLO3bsgKWlpcp6jo6O2LJlC1JTU9GvXz989tlnePnyJX788UfUr1+/yNcnIiIqjSRCCFHSnSAiond37949uLq6yn8PDQ3lX2CISCWpVIrU1FSd65uZmcHQ0LDQbVtZWams8/z5c1SpUgV6euqzzrm5uXj06BGioqJga2uLBg0awMDAQOc+q5OdnY2MjAwYGhrqFBR5+PAhgoKCYG1tjY8//li+hzIREdH7KCMjA9nZ2TrXV/ddr6ltIyMjmJqaKpVLpVLExsaiatWqGttJTk7GgwcPkJqailq1asHR0VHnPmiSmpoKqVSKcuXKaZ1zZGdn4+rVq3j8+DFcXFzQokULSCSSYukHERFRaZSUlKRzXXXf9draNjc3h76+vlJ5fHw8ypUrp7FNIQSePXuGhw8fwtzcHPXr13+nYIlMXl4eUlJSIJFI1IZL8ouJicGVK1eQm5uLVq1aoVq1au/cByIiotKGARMiovcEAyZERERERERERERERERE9E/hFjlEREREREREREREREREREREpBEDJkRERERERERERERERERERESkEQMmRERERERERERERERERERERKQRAyZEREREREREREREREREREREpBEDJkRERERERERERERERERERESkEQMmRERERERERERERERERERERKQRAyZEREREREREREREREREREREpBEDJkRERERERERERERERERERESkEQMmRERERERERERERERERERERKQRAyZEREREREREREREREREREREpBEDJkRERERERERERERERERERESkEQMmRERERERERERERERERERERKQRAyZEREREREREREREREREREREpBEDJkRERERERERERERERERERESkEQMmRERERERERERERERERERERKQRAyZEREREREREREREREREREREpBEDJkRERERERERERERERERERESkEQMmRERERERERERERERERERERKSRQUl3gIioNMrKykJWVlZJd6NQUlNTlX5PTk4uod5QWWFsbAxjY+OS7gYRUZlRFucIREXBOQIRke44P6APCecIRES64xyBPhScH3xYJEIIUdKdICIqbRYvXoxvv/22pLtB9I9btGgRFi9eXNLdICIqMzhHoA8F5whERLrj/IA+JJwjEBHpjnME+lBwfvBh4RY5RERERERERERERERERERERKQRAyZEREREREREREREREREREREpJFBSXeAiIiISk5cXBzu3btX0t0gIioz4uLiSroL9AEyMDBApUqV5L+/evUKubm5/+g1OUcgItId5wf0IeEcgYhId5wjUEkoiXsI9GGRCCFESXeCiKi04d6IRERERFRaVKlSRWEv48WLF+Ply5cl1yEiIiIiIiIiKpVK4h7CokWLFK5J7zdukUNEREREREREREREREREREREGjFgQkREREREREREREREREREREQaGZR0B4iIiKjkTJgwAZMmTSrpbhARlRkbNmzApk2bSrobRP84zhGIiHTH+QF9SDhHICLSHecIRPQ+YsCEiIjoA2Zra4v69euXdDeIiMoMW1vbku4C0b+CcwQiIt1xfkAfEs4RiIh0xzkCEb2PGDAhIiIiIiIqRapWrYrRo0dDKpVi69atiIuLK+kuEREREZUa9vb2GD16NHJzc/HLL7/g1atXJd0lIiIiIqIPhl5Jd4CIiIiIiIj+x8PDAw4ODnYHmJMAAKEzSURBVHB0dET79u1LujtEREREpYqHhwfs7e05VyIiIiIi+j/27jw4jvO88/hvZnDf90UcPAESFO9DpEiKpERKIilRUhTJdnxG9jp3yutkN3bFtdnaHLupbOzdxMl6y1E2K9mWbC0lmxbFQ7xv8QQJErwBEPc9wGCAAQYz0/sHa0YYzEGcBEh+P1UsYbrf7n4H6FK//fTTzzsJTIZhGJPdCQCYavr7+9Xf3z/Z3QAmXHR0tKKjoye7GwDw0HgQY4Rjx46pvr5eklRUVKTVq1dP6PEw9XV1dWn37t2+z1u2bFFycvKEHpMxAgAMHzGEB+vo0aNqaGiQJE2fPl2rVq2a5B49XhgjAMDwPYgxwg9+8AP95//8nyXdiyFcvnx5Qo+HqY8YAiYaU+QAQBBcDAEAQDAPYowQEfHZbVpkZKSSkpIm9HiY+lwul9/n+Ph4zgsAmEKIITxYjJUAAA+LBzFGiImJ8f1sNpu5LoIYAiYcU+QAAAAAAAAAAAAAAAAgLBJMAAAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAiLBBMAAAAAAAAAAAAAAACERYIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwSDABAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAICwSTAAAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAIiwQTAAAAAAAAAAAAAAAAhEWCCQAAAAAAAAAAAAAAAMIiwQQAAAAAAAAAAAAAAABhkWACAAAAAAAAAAAAAACAsEgwAQAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACAsEkwAAAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACIsEEwAAAAAAAAAAAAAAAIRFggkAAAAAAAAAAAAAAADCIsEEAAAAAAAAAAAAAAAAYZFgAgAAAAAAAAAAAAAAgLBIMAEAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAgLBJMAAAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAiLBBMAAAAAAAAAAAAAAACERYIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwSDABAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAICwSTAAAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAIiwQTAAAAAAAAAAAAAAAAhEWCCQAAAAAAAAAAAAAAAMIiwQQAAAAAAAAAAAAAAABhkWACAAAAAAAAAAAAAACAsEgwAQAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACAsEkwAAAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACIsEEwAAAAAAAAAAAAAAAIRFggkAAAAAAAAAAAAAAADCIsEEAAAAAAAAAAAAAAAAYZFgAgAAAAAAAAAAAAAAgLBIMAEAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAgLBJMAAAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAiLBBMAAAAAAAAAAAAAAACERYIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwSDABAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAICwSTAAAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAIiwQTAAAAAAAAAAAAAAAAhEWCCQAAAAAAAAAAAAAAAMIiwQQAAAAAAAAAAAAAAABhkWACAAAAAAAAAAAAAACAsEgwAQAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACCsiMnuAAAAAAAACOR2u2W1WtXQ0OC3vK6uTh6PR6mpqbJYLJPUOwAAAAAAMFUQQ8CDQoIJAAAAAABTgMvlUlVVlZqamtTW1qb29nZ5PJ6AdqdPn5Ykmc1mpaenKyMjQzk5OZoxY4YiIrjNBwAAAADgUUcMAZOFswYAAAAAgEnU2dmpiooK3bx5U06nc9jbeTwetba2qrW1VdeuXdOJEydUUlKiefPmKSUlZeI6DAAAAAAAJgUxBEw2EkwAAAAAAJgEVqtVp06dUl1d3X3bms1mmc1meTyeoG8kSZLT6VR5ebnKy8uVn5+v1atXKzU1dby7DQAAAAAAHjBiCJgqSDABAAAAAOAB8ng8unz5ss6fPy+32x2wPiUlRdnZ2crMzFRGRobS0tL8yta6XC51dHSora1Nra2tam5uVmdnp98+6urq9MEHH2jZsmVauHChzGbzRH8tAAAAAAAwzoghYKohwQQAAAAAgAfEarXq8OHDam1t9VtuNps1c+ZMzZ8/X1lZWTKZTCH3ERERoaysLGVlZUmSDMNQc3OzKioqVFlZ6Xs7ye1268yZM6qurtb69et5EwkAAAAAgIcIMQRMRSSYAAAAAADwANTV1Wnfvn1yuVx+yxcsWKDFixcrNjZ2VPs1mUzKyclRTk6OVq9erbKyMpWXl/vWt7S06MMPP9Tzzz+vadOmjek7AAAAAACAiUcMAVMV9W0AAAAAAJhg1dXV2rNnj19gKDk5WS+//LJWr1496sDQULGxsVq9erW2b9+u5ORk33KXy6Xdu3erurp6XI4DAAAAAAAmBjEETGUkmAAAAAAAMIHq6uq0f/9+X9lZSZo/f75ee+01ZWdnT8gxc3Jy9Nprr2n+/Pm+ZR6PR/v371d9ff2EHBMAAAAAAIwNMQRMdSSYAAAAAAAwQaxWq/bt2+cXGFq5cqXWrFmjiIiJnbU2IiJCa9as0cqVK33LPB6P9u7dq87Ozgk9NgAAAAAAGBliCHgYkGACAAAAAMAE8Hg8Onz4sF9J25UrV2rx4sUPtB+LFy/2CxC5XC4dPnzYL2AFAAAAAAAmDzEEPCxIMAEAAAAAYAJcvnxZra2tvs/z589/4IEhr8WLF/uVum1padHly5cnpS8AAAAAAMAfMQQ8LEgwAQAAAABgnFmtVp07d873OTk5WU8++eQk9kh68sknlZyc7Pt8/vx5Wa3WSewRAAAAAAAghoCHCQkmAAAAAACMs1OnTvmVj92wYcOEz5d8PxEREVq/fr3vs9vt1unTpyexRwAAAAAAgBgCHiYkmAAAAAAAMI46OztVV1fn+7xgwQJlZ2dPYo8+k5OTowULFvg+19bWqquraxJ7BAAAAADA44sYAh42JJgAAAAAADCOrl275vvZbDaPac5kwzDU1tam6upqNTU1qa+vb8z9W7x4sczmz8IBFRUVY94nAAAAAAAYufGMIUhSV1eXamtrVVdXJ7vdLsMwxrQ/YggYanJr6wAAAADAY2JgYEBXr16973y1bW1tvp+bm5t16NChsO3T09M1f/58WSyWceknxsblcunGjRu+zzNnzlRsbOyI9+N2u1VeXq7y8nI5HA6/denp6Vq5cqUKCgpG1cfY2FjNnDlTt2/fliTdvHlTK1asmPTyuwCAx9twx0rt7e2+n5uamhgrAQAeSYZh6J133tHBgwfDJghcuXLF93Nra6u++tWvht1vfn6+/vAP/1C5ubnj1leM3njFECTpzp07On/+vDo7O/2Wx8XFaenSpZo7d65foshwEUPAUPzlAQAAAOABuHTpki5cuDCibbq7u9Xd3R22za1bt2QYhhYtWjSW7mGcVFVVyel0+j6XlpaOeB9Op1N79uxRU1OTJCk5OVmZmZnyeDxqa2tTe3u7du/erSeeeEJPPfXUqPpZWlrqCw719/erqqpKc+bMGdW+AAAYD2VlZbp48eKIthnuWEmSFi5cOOq+AQDwoO3bt+++ySJD2e12vf322/dtd+3aNX3wwQej7RrG0XjEEAzD0IkTJ3yVReLi4pSZmano6GhZrVa1trbq+PHjunXrlrZt2zaqxBBiCBiMBBMAAAAAeABcLtdDuW+MjDcpRJJSUlJGNW/ymTNn1NTUpNjYWG3cuFH5+fm+dYZh6NatWzp69KiuXLmixMREv/mQhys7O1spKSm+N5uampoIDgEAJhVjJQAAPtPb2/tQ7hsjMx4xhDt37qiiokJms1lPPvlkQIygqalJBw4c8FXJ3bx584iPQQwBg428Dg4AAAAAYMSKi4snZL8mk4mb+ilk8BRH2dnZMplMI9rearXq2rVrslgsevnll/2SS6R7f+/i4mI9/fTTkqQLFy7I7XaPuJ8mk8kvcDW43wAATIaSkpIJ2S9jJQDAw+iFF15QTk7OhOz761//+oTsFyM31hiCy+XSmTNnJEkbN24M+gJKTk6Otm7dKovFoqqqqlHd/xNDwGAkmAAAAADAA5CWlqaZM2eO+35LSkqUlJQ07vvFyLndbrW3t/s+Z2Zmjngf586dk2EYmj9/fti/65w5c5SZmSnDMFRXVzeq/mZkZPh+7ujoGFWiCgAA4yUtLU0zZswY9/2WlJQoMTFx3PcLAMBEio2N1Xe+851x3+/8+fP12muvjft+MXLjEUO4du2a7Ha7srKyNGvWrJDtUlNTNXfuXEVFRamysnJU/SWGAC8STAAAAADgAVm6dOm47s9kMmnx4sXjuk+MntVqlcfj8X0eHHwZDsMwVF9fL+le0C8ck8mkV199VV/72tdUVFQ08s7KP3jldrtltVpHtR8AAMbLsmXLxnV/JpNJS5YsGdd9AgDwoHzzm98c9yomf/EXfyGzmcfDU8FYYwiSfC+c3C+GIElr1qzR1772Na1cuXLEx5GIIeAz/B8EAAAAAB6Q8a5iQvWSqcVms/l9TktLG9H2drtdTqdTFotFCQkJ49m1oIb2b2j/AQB40Ma7ignVSwAAD7PxrmJC9ZKpZawxBOleJRFJSk5OHpc+hUMMAV4kmAAAAADAAzReVUyoXjL1DC4PazabFRERMaLt+/r6JElJSUlB5112Op3q7e0N+Od0OkfV34iICL/jUN4WADAVjFcVE6qXAAAeBeNZxYTqJVPLWGMI0mdxhGAJJi6XK2gMwbvNSBFDgNfIz1QAAAAAwKh5q5iMds5bL6qXTD1Dg0Mj5Q3UGIYRdP3Zs2d19erVgOXFxcXasGHDiI8nSRaLRS6XSxLBIQDA1OCtYlJVVTWm/VC9BADwKPBWMfnWt741pv1QvWTqGWsMYbBgcYS7d+/qwIEDAcuTkpL0+c9/flTHIYYAiQomAAAAAPDAjbWKCdVLpiaLxeL7efA8ysMVHR0t6V6Z2WDbp6amqrCw0PcvNTVVkoJWOxmuwQGhwf0HAGAyjbWKCdVLAACPkvGoYkL1kqlnrDEESYqJiZEkdXV1BayLi4vziyF4zyFiCBgrKpgAAAAAwAM21iomVC+ZmoYGh1wu14hK3CYkJCg6Olr9/f2y2WxKSUnxW19aWqrS0lLf59OnT8tqtY56rmWXy+X3lhPBIQDAVDHWKiZULwEAPErGWsWE6iVT01hjCJKUnp6unp4eWa1WZWdn+63Lzc1Vbm6u73N1dbWampqIIWDMSFUDAAAAgEkw2iomVC+ZuoYm/XR0dIxoe5PJpIKCAknS5cuX79u+ublZ0r2HcKMxtH8kLQEAppLRVjGhegkA4FE0liomVC+ZmsYaQ5CkwsJCSVJ5efl9q6AQQ8B44f8mAAAAADAJvFVMRorqJVNXamqqX9Cura1txPtYvny5LBaLbty4oZaWlpDtKisr1dzcrMjISGVlZY2qv62trb6fLRaLb8odAACmAm8Vk5GiegkA4FHkrWIyUlQvmbrGI4Ywd+5cJScny2q1qqKiImQ7m82mq1evSpLy8/NH3lkRQ8BnSDABAAAAgEky0iomVC+Z2iwWi9LT032fBwdfhispKUlPPPGEDMPQr3/9a12/ft2vBK1hGLp27ZqOHDkiSVq9erVvzuWRGhy8SktLo7wtAGDKGWkVE6qXAAAeZaOpYkL1kqlrPGIIZrNZq1atkiSdPHlSJ0+elMvl8mvT0NCgjz/+WC6XS8XFxcrLyxtVf4khwGtkEzkBAAAAAMaNt4pJZWXlsNpTvWTqy8jI8AWFmpubZRiGTCbTiPaxbNkydXV1qbq6WkePHtWpU6eUkZEhk8mkjo4O9fX1Sbr3ptLcuXNH1U/DMHzlcb39BgBgqvFWMamqqhpWe6qXAAAeZd4qJt/61reG1Z7qJVPfeMQQioqKtHz5cp07d05XrlxRRUWF0tLSFBsbK6vVKrvdLknKzs7W6tWrR9VPYggYjJQ1AAAAAJhEw61iQvWSh8Pgt8k6Ozv9AjDDFRERoc2bN2vDhg1KS0vTwMCAGhsb1dDQIKfTqczMTG3btk1PP/30qPvZ3Nyszs7OoP0GAGAqGW4VE6qXAAAeByOpYkL1kqlvPGII0r3Y0ksvvaRp06bJMAy1tbWptrZWPT09Sk5O1tq1a7V9+3ZFR0ePav/EEDAYFUwAAAAAYBINt4oJ1UseDjNmzNCJEyfkdDolSRUVFaMKvJhMJhUXF6u4uFi9vb3q6elRRESEkpOTxyVAOHhu5ujoaM2YMWPM+wQAYCIMt4oJ1UsAAI+D4VYxoXrJw2G8YgiSlJubq23btsnpdKq7u1uGYSglJUUREWNPByCGgMFIWwMAAACASXa/KiZUL3l4REREqKSkxPe5srJSDodjTPuMi4tTZmamUlNTxyW5xOFw+CU0FRcXj0vACQCAiXK/KiZULwEAPE6GU8WE6iUPh4mIIURFRSk9PV0ZGRnjcq9PDAFD8X8WAAAAAJhk3iomoVC95OEyb948388ej0dlZWWT15kgysrK5PF4fJ9LS0snsTcAANyft4pJKFQvAQA8TrxVTEKhesnDhRgCHjYkmAAAAADAFBCqignVSx4+KSkpys/P930uLy9XU1PTJPboM01NTSovL/d9LigoUHJy8iT2CACA4QlVxYTqJQCAx1G4KiZUL3m4EEPAw4b/uwAAAADAFBCqignVSx5Oq1evlsVi8X0+cuSIXC7XJPZIcrlcOnLkiO+zxWLRqlWrJrFHAAAMX6gqJlQvAQA8jkJVMaF6ycOJGAIeJiSYAAAAAMAUEayKCdVLHk6pqal+b1p3dXXp008/ncQeSZ9++qm6urp8n5ctW6bU1NRJ7BEAACMTrIoJ1UsAAI+rb37zmwFJllQveTgRQ8DDhP/DAAAAAMAUkZaWppSUFN/njIwMqpc8xBYuXKjMzEzf56tXr07aXMplZWW6evWq73NWVpYWLlw4KX0BAGC00tLS/MqyZ2ZmUr0EAPDYio2N1RtvvOH7nJiYSPWShxgxBDwsSDABAAAAgCnkxRdfVGZmprKysrR169bJ7g7GwGw2a8OGDYqIiPAtO3PmzAMPEJWVlenMmTO+zxEREdqwYQNvtQEAHkovvviiMjIylJ2drS1btkx2dwAAmFQ/+tGP9PLLL6u0tFQHDhzgPu8hRgwBDwuTYRjGZHcCAAAAAIBHVX19vXbv3i2Px+NbNn/+fD355JN+gaPx5nK59Omnn/q9dWQ2m7VlyxZNmzZtwo4LAAAAAABGhxgCpjoSTAAAAAAAmGDV1dXav3+/X4AoOTlZ69evV05Ozrgfr6mpSUeOHPGbL9lsNmvz5s0qKioa9+MBAAAAAIDxQQwBUxkJJgAAAAAAPAD19fXau3evXC6X3/IFCxZo8eLFio2NHfMxHA6HysrKVF5e7rc8IiJCzz//PG8dAQAAAADwECCGgKmKBBMAAAAAAB6Qzs5OHT58WC0tLX7LzWazZs6cqdLSUmVnZ8tkMg17n4ZhqLm5WRUVFaqsrPR7w0mSsrKytGHDBqWkpIzHVwAAAAAAAA8AMQRMRSSYAAAAAADwAHk8Hl2+fFnnz5+X2+0OWJ+SkqLs7GxlZGQoMzNTaWlpfvMsu1wudXR0qLW1VW1tbWpublZnZ2fAfiwWi5YvX64FCxbIbDZP5FcCAAAAAAATgBgCphoSTAAAAAAAmARWq1WnTp1SXV3dfduaTCZZLBa53W4N5za+oKBAq1atUmpq6nh0FQAAAAAATCJiCJgqSDABAAAAAGASdXV1qaKiQjdu3JDT6Rz1fqKiolRSUqLS0lIlJyePYw8BAAAAAMBUQAwBk40EEwAAAAAApgCXy6Wqqio1NTWpra1N7e3tAXMhD2Y2m5Wenq6MjAzl5ORoxowZfmVwAQAAAADAo4kYAiYLCSYAAAAAAExBbrdbVqtVNptNbrdbbrdbFotFFotFSUlJSk1NlcVimexuAgAAAACASUYMAQ8KCSYAAAAAAAAAAAAAAAAIyzzZHQAAAAAAAAAAAAAAAMDURoIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwSDABAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAICwSTAAAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAIiwQTAAAAAAAAAAAAAAAAhEWCCQAAAAAAAAAAAAAAAMIiwQQAAAAAAAAAAAAAAABhkWACAAAAAAAAAAAAAACAsEgwAQAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACAsEkwAAAAAAAAAAAAAAAAQFgkmAAAAAPAQMQxD3d3dcrvdk90VjCOPxyO73a6enp5Rbd/X1yeHwzHOvQIA4OHjHSu5XK7J7goAAMCEcLvd6u7uVl9f32R3BY+hiMnuAAAAAAA8yvbs2aP6+no9+eSTeuKJJ8K27evr07vvviuPx6M33nhDiYmJvnWdnZ06deqUGhoa5Ha7ZTKZlJ6erpUrVyo/P3+ivwYmSEdHhy5cuKCamhrfg7DIyEhlZWVp2bJlysnJCbmty+VSWVmZrl275ksuiY2N1bx587R48WJFRHDLDwCY+j788EN1dHRo48aNmjlzZti2nZ2d2rFjhywWi37rt35LUVFRvnUtLS06e/asmpqafGOlpKQkLVu2TLNnz57orwEAwLg6fvy4Nm/erKysLFVWVspisYRt/+1vf1v/63/9L7355pv6p3/6J9/yrq4u/bt/9+/061//WpL0gx/8QL/7u787oX3HxKmrq9OlS5fU0NAgwzAk3YsD5Obmavny5UpJSRn2vtxutz788EN1dXUpKipKX/7ylyeo13jUEG0CAAAAgAk0c+ZM1dTU6NatW/dNMKmqqtLAwIBycnL8kkuampr00UcfyePxKD09XSkpKbLb7WpubtbHH3+stWvXqrS0dKK/CsZZRUWFTpw44QsKJSUlKTo6Wp2dnaqvr1d9fb1KSkr09NNPy2Qy+W3r8Xj061//Wq2trYqJiVFRUZEMw1Bzc7MuXLiguro6bd++XWYzhUsBAFPbzJkz1draqlu3bt03weTOnTtyu90qKirySy65ffu2Dh48KElKS0tTamqqent71dTUpIMHD6qjo0MrV66c0O8BAMB4WrNmjbKzs3X37l0dPHhQmzdvDtnW4/Ho3XffVV9fnz73uc/5lp85c0af//znVVVVJZPJJMMwqIb6kDIMQydPntTVq1clSSaTSWlpaZLuJRFVVlaqqqpKTz75pBYuXDisfV66dEkdHR2SxHmBESHBBAAAAAAm0IwZM3T8+HG1traqq6tLycnJIdvevn1bkjRnzhzfMrfbrUOHDsnj8QQkkjQ0NGj37t06deqUCgsLlZCQMHFfBOOqvr5ex48flySVlJToySefVExMjKR7wcEbN27o9OnTunHjhmJjYwMeil24cEGtra3Ky8vTc88953vI1t/fr71796qpqUmXLl3SkiVLHuwXAwBghGbPnq0zZ86otrZWfX19vuthMHfu3JHkP1bq6enRkSNHZDab9eyzz2rGjBm+dS0tLfroo4906dIlzZo1S+np6RP3RQAAGEcmk0lf/vKX9Vd/9Vf66U9/GjbB5NChQ2pqalJRUZHWrVsnSXrnnXf09a9/XS6XS3/6p3+qjo4O/eu//uuD6j7GWXl5ua5evSqTyaQVK1boiSee8FUtdTqdunz5si5cuKDTp08rLi7uvtXbOjs7dfHiRcXGxjLdLkaMV5kAAAAAYAJFRkb6HnTcunUrZLuenh41NTXJYrH4vb3b0dGh7u5uZWdnB1QpycvLU0lJidxutxoaGibmC2DcGYah06dPS5JWrlyp9evX+z1MM5vNmjdvnjZv3iyTyaSysjLZbDa/fdy9e1fSvbfaBr/BHR0draeeekqSVFtbO9FfBQCAMYuPj9e0adPk8XhUWVkZsl1bW5s6OzsVExOjgoIC3/L6+nq53W7Nnj3bL7lEkrKysjRnzhwZhsFYCQDw0PFOWfLBBx+ETQJ49913JUlf+tKXfNUvjx49quTkZO3atUt/93d/53ffiIdLX1+fLly4IEl6/vnnA6bEjYqK0vLly7Vq1SpJ0okTJ+5bkeTYsWNyu92+hCRgJEgwAQAAAIAJVlxcLOmzCiXB3LlzR4ZhqLCwUNHR0b7lHo9HxcXFmjdvXtDtvBVRhiYgYOq6deuW2tvblZycHLZ0bX5+voqKiiRJN2/e9FuXmZmpkpKSoPMrc04AAB42wx0rSdKsWbP8poCbPn26vvjFL/oSLIeKjY2VJN7OBQA8dIqLi7V69Wp1d3dr586dQds4nU598MEHku4lmHitWbNGly5d0pYtWx5IXzFxLl68KKfTqenTp6uwsDBkuwULFigpKUn9/f2qqakJ2e769etqbGzUrFmzwu4PCIUpcgAAAABgguXl5Sk+Pl42m00tLS3KysoKaBOs5LskZWdnKzs7O+S+29raJElJSUnj2GNMpOrqakn3gj+DH5AFs3HjRjmdTlksFr/lTz/9dMhtOCcAAA+b6dOnKzIyUk1NTeru7lZiYqLfesMwQo6VoqKiQr6VbRiG6urqJN1LzgQA4GHzla98RadOndJPf/pTfe5znwtYv2fPHlmtVq1YsUJz5871Lf/a1772AHuJieSNISxatChsO5PJpFdffVUul0uRkZFB2zgcDn366aeKjo7W6tWrx7ureExQwQQAAAAAJpjJZPI9DAk2TY7NZlNra6uio6NH9PZIZ2en7ty5o6ioqICS8Ji6vAkgaWlp920bGRmp+Ph4vyl0wjEMQ+fPn5ckv+AiAABTWUREhG8sE6yKSXNzs+x2u5KTk4Mm6g7l8XhktVp14MABtbS0KDs7W9OnTx/vbgMAMOE+97nPKSoqSnv27FF7e3vA+vfee0/SZ9Pp4NHS39+v7u5uScOLIURHRys+Pj5k8u3JkyfV39+vJ598UnFxcePaVzw+SDABAAAAgAfAW/q9srJSHo/Hb533QcrQku/hOJ1OffLJJ/J4PFq1alXIt1Mw9fT19Un6bCqb8XTx4kU1NDQoOztbs2fPHvf9AwAwUcJNkxOqekkw77zzjt566y29//77qqqq0qJFi7R161aZTKbx7TAAAA9AamqqXnrpJQ0MDOgXv/iF37re3l7t3LlTERER+vznPz9JPcRE8sYP4uLixhz3qa2t1Z07d5Sbm6uSkpLx6B4eU0yRAwAAAAAPQEpKijIzM9Xa2qr6+noVFBT41nkfmngfrNyPx+PR/v37ZbVaNXPmTCpVPGS8CUZDp72RpKqqKh07dixgeWJiol599dWw+71165bOnTunmJgYPfPMM8NOVgIAYCrIzc1VQkKCrFar2tralJGRIenedbOyslKShpU8mZycrOjoaHV3d8vtdquyslKJiYkqLS2d0P4DADBRvvKVr2jHjh366U9/qt/7vd/zLd+5c6d6enr04osvMhXcIypc/ECSLly4oCtXrgQsLyws1IYNG3yfXS6Xjh8/LovFonXr1pF4izEh2gQAAAAAD4g3gWTwNDkdHR2yWq3DLvluGIYOHz6suro65eTk+AUM8HCIjo6WdG9qpKHMZrMiIyN9/8xms/r6+tTf3x92nzU1NTpy5IgsFouef/55JSYmTkjfAQCYKIOnFBxcxaShoUEOh0M5OTlKSkq67362b9+uN954Q2+++aaee+45ud1uHT9+XJcvX56wvgMAMJG2bNmizMxMnTx5UlVVVb7lTI/z6PPGD+x2u9xud8D6oTEE6V7Vk4GBAb92586dU3d3t5YsWaKUlJQJ7zcebSSYAAAAAMAD4p0C5+7du3K5XJJGVvJdujdf7u3bt5Wamqrnn39eEREUpnzYpKamSpI6OzsD1hUVFekLX/iC7583gShcwkhTU5P2798vwzD07LPPKjs7eyK6DQDAhPOOhyorK2UYhu/nweuGy2Qyafr06Xr22Wcl3ZtGzrtPAAAeJpGRkfrCF74gwzD0/vvvS7r3wsKePXuUlJSk7du3T3IPMVFiY2MVHR0twzDU3d0dsH7x4sV+MYSFCxdK8o8htLW1qby8XKmpqVq0aNED6zseXSSYAAAAAMADEhMTo8LCQg0MDKiurk6SRlTy/dy5c7p69aoSExO1detW35sseLjk5+dLkq5fv37ftq2trZKktLS0oOs7Ojq0d+9euVwurV+/XtOnTx+3fgIA8KClpKQoKytLdrtdra2t8ng8qqqqksVi0cyZM0e1z9zcXEVFRam/v189PT3j3GMAAB6Mr3zlK5LkSzDZuXOn+vv79frrrysmJmYyu4YJZDKZNG3aNEnStWvX7tu+ra1Nkn8M4cqVKzIMQ3a7Xe+9955++tOf+v69++67kiSn0+lbFiyRBRiMBBMAAAAAeIC8b99WV1ers7NTXV1dwyr5fuXKFV24cEFxcXHatm2b4uPjH0R3MQFKS0sVGxurhoYGVVdXh2zX19fnm0s5WFUSm82mjz/+WP39/Xrqqad8UzABAPAw817Pqqur1dTUpP7+fhUWFoZMrN2/f7/effdd3b17N+h6p9OpgYEBmc1mHsABAB5ay5YtU2lpqc6dO6e6ujr98pe/lMT0OI+DZcuWyWQy6erVq+rq6grZrr29XVVVVTKZTH5TMFssFsXExMhiscjtdvv981bXleRbRsU33A+1lAEAAADgAfI+IKmpqfHNe3u/ku+3b9/WyZMnFR0dra1bt943GQVTW1RUlJYvX65jx47pwIEDWrNmjebOnevXpru7W4cPH5bD4VBeXp5mzJjht763t1cff/yxent7tWLFCj3xxBMP8isAADBhZs2apZMnT+ru3btyu92Swo+VUlJSVFlZqfPnz/uqlXgZhqHTp0/LMAzl5OQwtSAA4KH21a9+VX/2Z3+mHTt2aO/evSosLNTTTz892d3CBEtNTdW8efNUUVGhnTt36plnnvFVNfFqaWnRoUOHZBiGFixY4Is3SdK6deu0bt26oPt2u9166623FBUV5auSA9wPI2oAAAAAeIAsFotmzZqliooKXb58+b4l3xsaGnT48GFJUlJSkq+ixVBxcXFavnz5RHQZE6CkpEQNDQ26c+eOjh49qsuXLyszM1OxsbHq7OxUQ0ODXC6X4uPjtX79eplMJt+2brdbu3fvls1mU2RkpGw2m44ePRr0OIsXLyYhCQDwUImOjlZRUZGqqqrkcDgUHR2twsLCkO0XLlyoqqoqtbW16ec//7lmz56txMREORwOVVdXy2q1KioqigdwAICH3he/+EV997vf1V//9V/Lbrfrj//4j/3uFfHoWrFihdra2tTS0qKPP/5YGRkZysjIkMViUUdHhxobG2UYhjIzM7VixYrJ7i4ecSSYAAAAAMADVlxcrIqKCvX19WnGjBkhS75L995C8Xg8kqTW1la1trYGbZeamkqCyUPEbDbrmWeeUW5uri5cuKDOzk51dnb61ptMJpWWlmrlypV+b2JL0sDAgNrb230/37hxI+Rx5s6dS4IJAOChM2fOHFVVVamvr0+lpaUym0PP9B4VFaVt27bpzJkzunXrlsrLy/3W5+fna9WqVUpOTp7obgMAMKGmTZumZ599Vp988okk6Utf+tIk9wgPSnR0tF588UVdvHhRV65cCYgPRUREaOnSpVq4cGHYcRMwHkwGEykBAAAAwAPnDQTEx8crLi4uZLve3l719PTcd38Wi0VpaWnj1j88OIZhqLW1VTabTR6PR6mpqUpNTQ1Zxt/j8fgSTO4nJSVFkZGR49ldAAAm3OBrXWJiomJiYoa1XW9vr6xWq7q7uxUXF6fU1FQlJiZOZFcBAHigGhoa1NjYKIvFosWLFw97u5qaGrW2tqqwsFCZmZkT10FMOLfbrebmZtntdlksFqWmpiolJWVUiSWGYaitrU0mk0kZGRkT0Fs8ikgwAQAAAAAAAAAAAAAAQFjUyAEAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAgLBJMAAAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAiLBBMAAAAAAAAAAAAAAACERYIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwIia7AwAAAAAw1TmdTlmtVkVHRyspKUlm8/By9bu6utTT06OYmBilpqbKZDKN6Lgul0sul0sRERGKiAh/++Z2uzUwMCCz2ayoqKigbTwej5xOpyQpKioq5PdwOp3yeDyKjIyUxWIZUZ8fF729vbLZbIqLi1NiYuKw/raGYchqtaqvr0/x8fFKTk4e8XEHBgbkdruH9bfxtrVYLIqMjAzaxnveSFJMTEzIffX19UkKf94AAB5fg8dKycnJwx7zPMixkrctYyUAwIPU2dnpu4dLSkoK27avr08VFRWy2+2aPXu28vLyRn281NTU+967dXV1yeVyKTExMeS1saenR319fYqIiAh5D+t2u9XZ2SlJSk9PH3GfH3c9PT2y2WyKjIxUSkrKfcc0Q3nHL+HGOEPbSsOLAYQb6wwn5oBHEwkmAAAAABCC1WrViRMn1NDQ4FsWERGhxYsXa9GiRSFvshsbG3X8+HFZrVbfsvj4eK1cuVJz5swZ9vGvXbumU6dOacmSJVqxYkXYts3Nzfroo4+UnJysz33uc0HbVFVV6cCBA5Kk5557TtOnTw/a7uc//7kcDod+4zd+QxkZGcPu7+Pg1q1bOnfunLq7u33LoqOjtXz5cpWWloZ8MHb79m19+umn6unp8S1LSUnR2rVrRxQ0PH36tK5du6aNGzfe91y6deuWjh8/rqKiIj3//PNB25SVlen8+fOSpDfeeEMpKSkBbfr6+vT222/LZDLpq1/96n0DVgCAx0dHR4dOnDihxsZG37LIyEjfWCnUg62GhgadOHEiYKz05JNPavbs2cM+fkVFhU6fPq1ly5Zp2bJlYds2Nzdr165dSk1N1euvvx60zZ07d3To0CFJ0gsvvKDCwsKANoZh6N1331V/f79ee+01HqQBAEK6evWqlixZooGBAb3wwgvavXt30HZut1t//dd/re9///vq6uqSJJlMJj3zzDP63//7f2vWrFnDPubGjRtVVlam27dv33e7b33rW/q3f/s3/c3f/I2++93vBm3zm7/5m9qzZ4/S09PV2toa9J5379692rZtmxYsWKDLly8Pu6+PO5vNpmPHjqm+vt63LCoqSgsWLNCSJUuG/XJHS0uLdu7cqYKCAm3ZsiVsW5fLpXfeeUeS9JWvfEXR0dFB+/Xee+9JkpYuXarly5cH3df+/ftVW1urdevWad68ecPqKx4NvHYEAAAAAEF0dnbqgw8+UENDg7Kzs7VgwQIVFxfLbDbr3LlzOnjwYNDt6urq9NFHH8lqtSo9PV3z589Xbm6uent7dejQIV29enVC+pudna2IiAh1dXXJbrcHbTM4aDE4aWawjo4OORwOxcTE8MBkiHPnzunQoUOy2+0qKirSwoULNWvWLLlcLp04cUKffvpp0O0qKip08OBB9fb2KicnR/Pnz1dGRoY6Ozu1a9cu1dXVTUh/8/PzJd1LePJ4PEHbDOec8C7PysoiuQQA4NPR0aEPP/xQjY2NysnJ8Y2VTCaTzp4960vUGKq2tla7du2S1WpVRkaG5s+fr5ycHPX29urgwYO6du3ahPQ3JydHFotFVqtVvb29QdsMvi4O/nmwjo4O9ff3KzY2VmlpaRPSVwDAw88wDH3zm9/0VYwM5xvf+Ib+4i/+QgMDA3rxxRf1O7/zO5oxY4YOHDigp556SlVVVRPSx82bN0tSyPiG0+nU0aNHJUnt7e0qKysL2s57zX/uuefGv5OPKJvNpl/96leqr69XYmKi5s2bp8LCQnk8Hp0/f973ex9vUVFRysrKkmEYfgnCgw2OUYQaD3k8HjU1NUmSpk2bNv4dxZRGBRMAAAAACOLIkSNyu91auXKlFi9e7Fve19enX/3qV6qqqlJ1dbVfFRDDMHTixAkZhhHwlsedO3d08OBBffrpp5o9e3bQt0TGwmKxKC8vTzU1NWpoaFBxcXFAm/r6esXExGhgYCBkkMCbTDBt2rQRl6l/lLW3t+vChQuKjo7Wiy++6Jd8Y7Va9eGHH6q8vFwlJSVKTU31rXM6nb7Ek40bN/q9lX3hwgWdO3dOx48f1+c+97lx/30nJSUpKSlJNptNbW1tysrK8ls/MDCglpYWxcfHq6enR/X19SotLQ3Yj/ec8CasAAAgfTZWevLJJ7Vo0SLfcofDoV/+8pe6c+eO5syZ41cFZPBYafny5Vq6dKlv3e3bt3Xw4EGdPn1as2bNGvekRovFotzcXNXV1amhoSFopZT6+nrFxsaqv78/ZOKldwyVn5/PWAkAENKPfvQjnTx5UrNnz9bt27dDtjt58qT+7d/+TUlJSTpy5Igv/uB2u/Ubv/Eb2rlzp773ve/ppz/96bj3cdOmTTKZTDpx4oT6+/sD4hSnT59Wb2+vCgoKVFtbq4MHD2rJkiUB+/EmqJBgMnxnz56Vw+FQUVGRNm/e7KtW0t7erp07d+rmzZuaN2+esrOzx/3Y06ZNU3NzsxoaGoJWtvWOgeLj49XS0qKBgYGAKXBaW1s1MDCg5OTk+079hEcPFUwAAAAAYAin06nm5mbFxcX5PTCR7s1R6w34DH3wUFdXp66uLuXk5ASUEJ01a5bmzp0rl8ulGzdujEs/3W633G63DMOQ9FkCQLAHIjabTd3d3crOzlZaWlrIt3dJJgiutrZWkjRv3ryAyi6pqamaOXOmDMPwvcHjdePGDQ0MDGju3LkBD7KWLl2q3Nxc2Ww23/7HwjCMEZ0T3som3od4DQ0Nvu0G45wAAAzV39+v1tZWxcfHa+HChX7rYmNjfQ+fhl5/amtrZbPZlJub65dcIkmzZ89WSUmJBgYGdPPmzXHp50iui52dnerp6fGNldrb29XX1xfQjusiAOB+Ghsb9d3vflcZGRn6u7/7u7Bt//Ef/1GS9P3vf9/v5RaLxaL33ntPqampev/99wPuNUfD7Xarv79f/f39ku5VqVy8eLEcDodOnz4d0H7//v2SpN/93d+VJN+Uu4NZrVaVlZUpJiZG69atG3MfHwe9vb2qqqpSdHS0nn32Wb+pcNLT07V69WpJ0pUrV8bleN7xkLeyqXcME+zFI8MwVF9fr7i4OBUVFYWsdOLdluoljycSTAAAAABgiIGBAS1ZskTLly8P+mZqfHy8JKmnp8dv+fXr1yVJc+bMCbpf7/LxSDA5ceKE3nrrLe3cudNXcjdckMC7LDs721fJYujDlcGBAx6a+Fu8eLG++c1vauXKlUHXe9/mGVr+eLjnhLfdaLndbu3Zs0dvvfWWDh48OKwHad5zIicnR5mZmerv71d7e7tfm97eXnV2dioqKkqZmZlj6iMA4NHhHSstW7Ys6FgpLi5OkgKm7fNe74JVWpPG77ooScePH9dbb72ljz76SC6XS9LYx0oej8c3VuKBCgAglD/6oz9SV1eXvv/974e9j+rs7NSOHTsUExOj119/PWB9bGysXnvtNQ0MDOidd94ZU58aGxs1b948xcTE6H/8j//hW+6tOhJsmhxvgslXv/pVJScn6+jRowH3vEeOHJHH49G6desUGxs7pj4+Lm7evCmPx6MZM2YoIiJwspGZM2fKYrGoqqpKTqdzTMe6ceOG3nrrLb377rvq7u6W9Nn0t8FePGpvb1d/f7/feCjYuInY0eONBBMAAAAAGCI+Pl4rVqzQ3Llzg673vjk0eCoUSerq6pIkFRQUBN0uOztbkZGR6urqClopYrhOnz6tq1evKiMjQ1u3bvWVkE9JSfFNd2Kz2fy28QYEsrKylJeX57fMyxtISE1N9SXR4P4GBgZUU1MjSX7law3DkM1mU0REhHJycoJu6w3GeM+d0fB4PDpw4IBqa2tVVFTk9wZUXl6eTCaTmpqa5Ha7/bYbzjkxeMqkwW9VAQAebwkJCWHHSs3NzZJCj5VCPYzIzc2VxWIZ03VRujfdQEVFhTIzM7VlyxZfImhaWpri4uLU3d3te8jiNTjBJDc312+ZV1tbmwYGBpSenu5LogEAYLCdO3dqx44d2rRpk7785S+HbVtVVaWBgQGtXr065DQjzz//vKSxvajS2tqqZ599Vrdu3dJf/uVf6s/+7M986zZv3iwpMMHEZrPp7Nmzmj59uqZNm6ann35aPT09vilgvZgeZ+TuFzuKiopSVlaWPB5PQGxnJG7duqWjR48qNjZWL774opKTkyVJZrPZFwMYWp1k8HjI22Zowq3b7VZTU5NMJpOvDR4vRIcAAAAAYAR6enp09epVmUwmlZSUBKyTFPKtHZPJpNjYWHk8HjkcjlEd/+zZs7p8+bLS09O1devWgDmSg72ZaxiGGhoaZLFYlJWVpdzcXJlMpoAggXcb3kC5v76+PtntdtXU1GjXrl3q7u5WcXGxX4JJX1+f3G63YmNjg77dLX32hvfQajjD5fF4dPDgQVVXV6uwsFCbNm3ySwTxBqZcLpdaWlp8yx0Ohzo6OpSSkqK4uLiQgSPOCQDASNntdl29elVmszlgrGS3233joWBMJpPi4uLkdruDTk8zHJ9++qmuXLniGyt5E3G9vJVHBl/zvFXcIiIilJmZOazESwAAhrLb7fqDP/gDxcbG6kc/+tF929fV1UmSL7ExGO86b9uRam9v16ZNm3Tt2jV973vf0/e+9z2/9WvXrlVsbKw+/fRTv/vSI0eOyOVyacOGDZKkZ555RlLgNDkkmIyc9/ccLll1rLGCyspKHT58WNHR0dq2bZtSUlL81oeq6ub9nJubq4SEBCUlJam9vd0vhtXc3Cy3263s7OyAcRYeDySYAAAAAMAwud1u7d+/X/39/Vq2bJkSExN961wul/r7+xUdHS2LxRJyH94HKqMJEly4cEEXL15Uamqqtm7dqpiYmIA2wYIE7e3t6uvrU25uriIiIhQTE6OMjAx1d3f7vQ3jfWhCMsH9vf322/rZz36mPXv2qL29XWvWrNH69ev92gwnaGQ2mxUdHS2n0zni0reGYejw4cOqrKxUfn6+Nm/eHPTcC3ZODE0cyczMVFRUlBobG33zMks8SAMAjIzL5dL+/fvldDq1fPlyJSQk+NY5nU4NDAwoOjo6bFUs71hp6PQ6w3Hu3DldunRJaWlp2rZtW0AirhT8utja2qr+/n5fBZXY2Filp6fLZrP59YPESwBAOH/+53+uuro6/cVf/IVmzZp13/bepJHBLyoM5V03mgSTzs5OPffcc7p8+bL+43/8j/rLv/zLgDbR0dFav369BgYGdOzYMd9y7/Q43sQR738HJ5i0tLTo6tWrys7O1oIFC0bcv8fV/V5OGrxuNLGj6upqHTx4UFFRUdq2bZvS0tIC2gSbTtftdquxsVHR0dHKyMgI2Y7YEUgwAQAAAIBhMAxDhw4dUnNzs6ZNm6bFixePaj/eShYjnSKnrKxM586dU3JysrZt2xYyEDFt2jSZTCY1Njb6juF9GDI4ScD7s3edx+NRU1OTLBZL2LencE9hYaGmTZumxMREud1unTt3TmVlZaOa+ihUdZNwDMPQ0aNHdfv2beXl5em5554LmdgULCA09Jzwlsh1uVy+aQ280wckJyeHLNcMAICXYRg6ePCgWlpaVFBQoEWLFj3Q41+8eFEXLlxQamqqtm3bFjQRVwpewSRY4sjQRBS3263m5mZZLJaQU98BAB5fZ86c0Q9/+EMtXLhQf/InfzKsbYZz/+i9Xxz8IsBw2Gw2vfDCC7pw4YK+9a1v6W//9m9DtvUmjwyeJmf//v0ymUx69tlnJUmlpaXKy8vT6dOnfUkPhw4d8m0/mvvax9VI4gYjjTHU1NRo//79ioiI0NatW5Wenh60XVJSkhITE/2Sab2VSbxxJSkwdiSRYAISTAAAAABgWE6cOKHKykqlp6dr8+bNAW/eRkREKCoqSv39/WEDP96yovHx8cM+9q1bt3TmzBlJ9+boDVcRIyYmRunp6XI4HLJarZKG99CktbVVAwMDysnJUURExLD79rh64YUXtG3bNn3hC1/Q9u3bFRkZqbNnz6q8vNzXxvt3CjcdksfjUV9fnyIjI0dUWvbcuXO+ObhnzpwZ9m/mrU7S0tIil8sl6d7f3Ww2+yUTDT0nqF4CABiJY8eOqbq6WhkZGdq0aVPAg6aoqChFRkZOyFjpxo0bOnv2rKR7Y6VwbwTHxcUpPT1dvb296uzslBT8mjf0gYr3OuqtCAcAgJfL5dI3v/lNSdKPf/zjYV8nvNeawdOZDuV9AWCkD/NfeeUVffrppzKbzfrSl74Utu3mzZslfZZg0tjYqIqKCi1atEhZWVl+7QZXOmF6nNHxjnHCxQpGMx5qa2vTJ598Io/Ho/T09JDJJV5DYwDBYkfeZBPvWGlgYEAtLS2Kjo5WZmbmsPuGRwsJJgAAAABwH+fOnVNFRYUSExO1ZcuWkIkA3hv/3t7ekPvq7e2VyWQK++BjKLvdrmnTpslisejKlSuqrKwM294bDGhqapLH41Fzc7NiY2P9yqJmZ2crIiJCTU1NvrYSyQSjkZOT45uX+tKlS77lsbGxMpvN6u3tDfnW0WiCRtK9c6KwsFCSdOrUKbW2toZs661O4vF41NLSIrvdLrvdrqysLL9zefB5M/i/vJUEALifM2fO6Pr160pKStILL7ygyMjIoO3i4+NlGIb6+vqCrjcMQw6HQ2azOWQFkmDsdrvy8/NlsVh0+fJlVVdXh23vHe8MHivFxcX5jZVycnJksVjU2NjoaytxXQQABPr7v/97Xbp0Sb//+7+vlStXDns77zXFe60JZrTXn4aGBm3dulUej0evvfaa2tvbQ7Z94oknlJeXp7KyMtntdh0/flzSZ4knXt7PR48elSRfu02bNo2ob4+74cSOvLGCwdMN3o/D4VBycrISExPV2Nioc+fOhW0/nBhAVFSUMjMzZbPZ1NPTo9bWVnk8Hr8qJ3j8kGACAAAAAGFcuXJFFy5cUFxcnLZt2xa2ekhycrKk0HMjNzc3a2BgQElJSQEVUMIpKCjQli1b9PTTT0uSjhw54qtOEow3GNDS0iKr1aqBgYGAm3/vVDi9vb2y2WyjfisK9+Tk5MhkMsnhcMjpdEq6V8o4KSnJb9qZobznykinoHniiSf0wgsvaMmSJXK73frkk09CPqyT/M+JUH9rb4nclpYW38M2k8mkvLy8EfUNAPB4uXz5ssrKyhQfH3/fsZL3ehdurORyuZSUlDSihxZFRUV64YUXtHbtWkn3SvZ7q5ME470GNjc3q729XS6XKyDJNiIiQjk5Oerp6ZHdbmesBAAI6a233pIk/fCHP5TJZPL757027dmzRyaTya/qw4wZM2SxWHTq1Cl1d3cH3fe+ffskSbNnzx5Rn95++239+te/1nPPPae7d+/qC1/4QtgKYps3b/ZN/3ry5EnfssG8FcpOnDihzs5OXbt2TYsWLWLquBG633jI6XT67sdHkmCSlJSkl156SZs3b5bFYlFZWZmqqqpCts/Ly5PJZPLFAFpaWpScnBxwzMHjJhJuIZFgAgAAAAAh3bp1SydPnlR0dLS2bt163ySA4uJi33ah9je43XBlZGTIbDZrzpw5mj9/vgYGBrRv3z5fIsNQ3uokzc3NvochwSqTeJd528XGxt63hOrj6sMPP9SPf/xj1dTUBF1vt9tlGIaio6P9qoIM95woKSkZUX+8Qcnly5crPz9fdrtdBw4cCBkwHBwQut854XK51NDQoM7OTmVnZ49o6h4AwOPl5s2bOn36tGJiYrR161YlJiaGbe+93oW6Lt68edOv3XB5x0olJSWaN2+eb6w0MDAQtL23Okm4xMvBy5qamtTS0hJQ5QQAAEmaO3euFi9eHPSfNzEkMTFRixcv1hNPPOHbLi0tTdu3b5fD4dCOHTsC9tvX16f3339fFotFX/7yl0fUp5UrV8psNutnP/uZioqK9Mknn+h73/teyPbeaW5Onz6tU6dOKSYmRuvWrfNrk52drQULFujs2bM6evSoDMNgepxRKC4ulslkUmVlpdxud8D6qqoqud1uFRUVjaiiW3JysqKjo5WRkeFLbDp8+HDIpNvo6GhlZWXJarWqsbFRbrc7bOzIOx4avAyPJxJMAAAAACCImpoaHT58WJGRkdqyZcuwHiYUFRX5SpFevHjRb11VVZWuXbsmi8WiuXPnjrpfq1evVnZ2trq6unT48OGgU694q5N0dXX5EiLCPTS5deuWHA4HJU7DyMvLk2EYOnPmTMA8yU6n0zcHdUFBgd+6uXPnymKx6Pr16wFTG5WVlamhoUEJCQkqKioaVb9MJpOeeeYZJSQkqL6+XmfPng3abnB1kubmZl+Z26G858Tly5f9PgMAMFR1dbWOHDniGyulpqbed5uioiLfNausrMxvXWVlpW7cuCGLxTLiBJPBnnrqKWVmZqqzs1OHDx8O2iYiIkK5ubmyWq2qra2VFPxBifc6ePPmTfX19XFdBAAEtXPnTl28eDHov3/5l3+RJK1Zs0YXL17UoUOH/Lb9oz/6I0nSt7/9bV25csW33OPx6Etf+pI6Ojr0yiuvBNxrDld6erp27Nih6Oho/bf/9t/04YcfBm3nrU5y6NAhXbx4UevWrQua3PDcc8/J4XDon//5n32fMTLeGEB/f78OHjzoF9fp6OjQ6dOnJckvGWmkhibdhnpByTv+KS8vlxQ8BpCdna3IyEg1NTWpubnZNw0PHl8Rk90BAAAAAJhqrFarPvnkExmGoaioKJ0/fz5k2y1btvh+NplMWr16tT755BOdPXtW1dXVysnJUUdHhxoaGmQYhpYtW6bY2NhR981sNmvTpk364IMPVF1drbKyMi1ZsiSgXX5+vmpra1VTU6PU1FTfHL+DpaWlKS4uzleWlYcmoS1dulR1dXVqb2/Xe++9p6KiIsXHx6u3t1c1NTXq7+9XYmKi1qxZ47ddTEyMVqxYodOnT+vAgQOqqKhQenq6mpubfW/+rF69ekRTJg0VExOjzZs3a+fOnbp06ZKysrI0Y8aMgHb5+fm6du2aHA6Hpk+fHvSY3iQjzgkAQDgdHR06cOCAr3rXuXPnQrYdPFYym82+sdKZM2dUXV2t7Oxstbe3q7GxUYZhaMWKFSN6W3coi8WizZs364MPPlBVVZUuXbqkRYsWBbTLz89XXV2damtrfWOiodLS0hQbG8t1EQAwYTZu3Kjf/M3f1P/7f/9Pq1ev1ubNmzVt2jTt27dPN2/eVEpKiv7qr/5qTMdYtmyZ/umf/knf+MY39NWvflWlpaUByZxZWVlatGiRLxYydHocr82bN+u///f/rr179yo2NtZXKQMjs3LlSjU0NKiqqkq/+MUvlJ+fr56eHtXX12tgYEAzZ84c83S1Tz31lNra2tTa2qrDhw8HTQbKz8/XhQsXVFNTE3KKXLPZrNzcXN8LTCOdrgmPHiqYAAAAAMAQ3d3dvjKlPT09qq2tDflvqOnTp+v5559XYmKiWltbVV5ervr6ekVHR2vt2rVavHjxmPsXHx+vZ599ViaTSefOnQs6b+/gByDhSpcOXkeJ09AiIyO1bds2LVy4UIZh6Pbt27p06ZJu3bqlgYEBzZ8/X6+++qqio6MDtl24cKHWrVun6OhoNTQ0qLy8XC0tLUpMTNTzzz8fNBlkpDIzM33JLYcPH5bVag1oM/icCPWAzFtO1/tzsConAADYbDbfWMlut4ccJwUbo8yYMcM3VmppaVF5ebkaGhoUHR2tdevWaeHChWPuX0JCgm+sdObMGdXX1we0Gc510WQyMVYCAEy4n/zkJ/rTP/1Tud1uffjhh/rhD3+omzdv6sknn9SxY8fGVAXV6+tf/7q+8Y1vqLu7W6+++qq6u7sD2jz33HO+ahqhEky897aS9PTTT48pKfRxlpKSou3btysrK0tdXV26evWqqqur5fF4tHDhQm3cuHHMx/Am3cbExPheUBoqKytLkZGRvp9DTZE7nHETHh8mI1g9ZQAAAAB4jLndbvX39w+rbbC3XSXJMAx1dHSop6dHMTExysjIGHGVCpfLJafTqcjISN8N/2B9fX3yeDyyWCxBExt6e3slSVFRUYqICF7AcmBgQAMDAzKZTGOqrPI4cbvd6u7ult1uV1xcnJKTk2WxWO67ncfjUVtbm/r6+hQXF6f09PQRT0nkdDrlcrlC/k29f/Ng54zH41FfX5+ke8kjofrsPYbZbCZYCAAIarzGSu3t7ert7WWsBAB4ZA0MDKijo0NRUVH3nU6uu7tbly5dUk9Pj2bNmjWqShHt7e1yuVzKyMgIuOdzuVxqb2+XdC/BYei10eFwyGazSbqXbBDqfrWtrU1ut1txcXFMlTIOurq6ZLPZFBERofT09JBJHqF47/VDjXe89/ihxjLe8VJERETIYw8e+8XExIypCisefiSYAAAAAAAAAAAAAAAAICzSiwAAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAIiwQTAAAAAAAAAAAAAAAAhEWCCQAAAAAAAAAAAAAAAMIiwQQAAAAAAAAAAAAAAABhkWACAAAAAAAAAAAAAACAsEgwAQAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACCsiMnuAAAAAABMZd3d3XI6nSHXWywWpaSk3Hc/Ho9HVqt12O0x9XV0dMhqtcpsNis9PV1JSUkj2p5zAgDwKLDZbBoYGAi5frjXObfbrc7OTq6LAICHTmtrqxoaGiRJJSUliomJ8VtfXl4uj8cTcvvMzEzl5eXd9zgdHR2qra0ddntMLXa7XW1tbXK5XEpJSVFGRsaI92G1WuXxeJSWliaTyTQBvQTujwQTAAAAAAjj8OHDamxsDLk+NTVVr7/++n3309PTox07dgy7Paauzs5OHT58WC0tLX7Lp0+frqeffjogmBiKw+HQjh07lJKSojfeeGMiugoAwIQ7dOiQmpubQ65PT0/Xa6+9dt/9eMdKw20PAMBUsGPHDn3jG99QZ2enJKmsrEyLFi3yrXc6nVq0aJEMwwi5j29961v6wQ9+cN9jffjhh/rGN74x7PaYGvr7+3X8+HHduXPHb3lGRoY2bNigtLS0Ye/r448/Vk9Pj772ta8pKipqvLsKDAsJJgAAAAAQht1ulyTNnj1bZnPgLKPx8fEPukuYRD09Pfroo4/U29ur9PR0FRUVaWBgQNXV1aqurlZPT49eeuklRURwuw0AeDx4x0pz5swJ+iZtQkLCg+4SAAATrq+vT3/yJ3+if/7nf1ZMTIzi4+PV09MT0K62tlaGYSgzM1Pbtm0Luq+VK1dOdHcxSTwej/bs2aPm5mbFx8dr+vTpiomJ0d27d9XW1qaPPvpIr7zyyogrogKTiYgXAAAAAIRgGIbsdrsiIiL0zDPPTHZ3MAWUlZWpt7dXBQUFev75531JR0uWLNGvf/1rtba26tatW5o3b94k9xQAgInn8XjU29uryMhIbdy4cbK7AwDAA/PSSy9p//79Kikp0c9//nN96Utf0pUrVwLa3b17V5L01FNP6f/8n//zoLuJSVZZWanm5mYlJSVp+/btiouLkyQtXbpU+/fvV1VVlS5evKj169dPck+B4Qt8/Q4AAAAAIOletQrDMB7Im7d2u102m00Oh0OGYchms8lms4Wdp7m7u1s2m00ulyvouoaGBjU1NcnhcATd3uPxyGaz+d48drvdampq0t27d8Me93HldDp18+ZNmc1mbdy40a+iTUxMjJ5++mlJ0tWrV8fleON9Ttjtdt850dvbG3R773G854TH4+GcAACE5B0rJSYmTvixQl0Xw0054G3jdrsD1o11rBTuuACAR19dXZ2+8pWv6Pz5835T4gxVU1MjSSosLJzQ/rjdbt25c0d37tyR3W5XT0+P7ty5o9ra2pDbOJ1O3blzR5WVlQHrDMPQlStXtH//fp09ezbkPaTdbtedO3fU3t4uSero6NCBAwd08uTJ8fliDzlv0tG6det8ySWSZDKZtGHDBkVEROj27dvq6+sb87EcDoffuMU7dhoYGAi5TW9vr2w2m/r7+wPW9fX1qampSfX19bLZbCH34T2Od2zU1tamu3fvjst3wtREBRMAAAAACMF7Uz7RD01u3LihI0eOKC4uTi+99JJiY2O1d+9eWa1WvfDCC0EDUd3d3Xr33XcVERGhL3/5y77lTU1NOnHihC+4I90LXBQWFmrDhg2Kjo72Le/r69N7772nzMxMrV69Wvv37/cFjX77t3876JRAj7Pq6moNDAyoqKhIMTExAeuzs7OVmJiojo4OtbW1KSMjY9THunnzpo4cOaKYmBjfObFv3z51dHToueee0/Tp0wO2sdvteu+992Q2m/3OiebmZp04cUJtbW2+ZaHOif7+fr333ntKT0/X2rVrtX//fl+ZZ+Z4BgAM5R0rTXQy7vXr13X06FHFx8f7rou7d+9WV1eXtm7dqvz8/IBtbDab3nvvPUVGRvpdFxsbG3Xy5MmAsVJRUZE2bNjgd61zOBx67733lJWVpSeffFL79+/3JaN8/etfl8VimcBvDQCYyn74wx/q2WefvW87b4JJUVHRhPXFMAy9+eabevvtt7Vx40bt2rVL7e3tKi4uVlRUlJqampScnByw3U9+8hN9/etf17PPPqv9+/f7lv/oRz/SX/3VX6m+vt63LCkpSX/wB3+gv/mbv/Hbx69+9St96Utf0ne+8x3l5ubqO9/5jhwOh1atWqVTp05N2Hd+GHR2dqqlpUVxcXHKy8sLWB8ZGanp06fr9u3bqqysVGlp6aiP1draql27dsnlcmnz5s1KSEjQhQsXdP36dS1evDjoNEyGYeiXv/yl7Ha7tm/frpycHEn3xnfHjx/3Te/klZmZqaefflrp6el++/noo49ks9n0+c9/XgcOHFBra6skacuWLSooKBj1d8LURYIJAAAAAITgfWgSHx+vzs5O1dXVyW63KzU1Vbm5ueMyR+7t27d19OhRxcbGatu2bb6gT0lJiU6fPq1bt24FTTC5ffu2JGnmzJmKjIyUJNXX1+vjjz+WYRjKy8tTXl6eDMNQdXW17t69q7179+rFF18MSBzp7+/XJ598IovFojlz5shsNstkMo35uz1qvG/sTJs2LWSbvLw83bhxQzabbdQJJnfu3NGRI0cUHR2tbdu2KSUlRdK9c+LUqVO6fft20AST27dvyzAMzZw50/dwrKGhQbt27fKdE7m5uZLulWm+e/eu9uzZo5deeingnHA6ndq/f79MJpPmzJkji8VCwhEAIEB3d7ekewkmnZ2dqq2tVU9Pz7iOlW7evKljx475xkrefZaUlOjMmTO6detW0ASTW7duSZJmzZqliIh7YfC6ujrt3r1bhmFo2rRpys3NlcfjUXV1taqrq31jpaHjoP7+fu3fv18RERGMlQAAkjSs5BLpsylyCgsLdfjwYZ08eVJ2u11Lly7VM888o7S0tDH1wzAM/c7v/I7efvttrVu3Tr/+9a8VGxur/Px8Pffcc9qzZ4927NihN998M2Dbn/zkJ5Lkt+4//af/pL/8y79UVFSUvvjFL2rhwoVqa2vT//2//1f/9b/+V0VEROi//Jf/ErCvY8eO6cSJE1q+fLmWLl1KYoE+Gyfl5uaGHDfk5eXp9u3bYSuE3E97e7s+/vhjDQwMaNOmTb5kprlz5+r69eu6ffu2VqxYEdCHpqYm2e12JScn+5JLent79cEHH6ivr0+pqakqKiryJSnV1NRo9+7devXVVxUfHx/Qj8OHD6urq0szZsxQTEyMX8UWPFpIMAEAAACAELwJJnV1dbpx44bfmxtms1lLly7V4sWLR/3gvbKyUocOHfIlEqSmpvrWzZkzR59++qmqq6vldDoDKkd4H5rMnTvXb3/Svbl8ly9f7lu+ZMkSffjhh2pqalJjY2NAgoTNZtOsWbO0YcMG3sQNw1vJIzY2NmQbbwDF23akqqurdfDgQUVFRWnbtm1+wUbvOXH37t2g54Q36aikpMS3zHtODH1jacmSJfrlL3+p5uZm1dfXBwT/uru7NXPmTF/JXgAAgvGOlWpqanTt2rWAsdKyZcu0ePHiUSdjDE66fPHFF31Jl5JUXFyss2fPqqqqSmvXrvUl3HoFuy7euXNHkrRs2TItW7bMt3zp0qXasWOHGhsb1djYGPCWcVdXl2bPnq3169czVgIAjIi3gsl3vvOdgKlosrKy9OMf/1jbt28f9f7/+I//WD/+8Y+1atUq7dq1y+/B/5tvvqk9e/bonXfeCUgwqaur05EjR5ScnKxXX31V0r372F27dikiIkK7du3Spk2bfO1///d/X/PmzdPf//3f67vf/W7AffGJEyf0z//8z/q93/u9UX+XR403LhAu0cL7exxtDMFqtWrXrl1yOp165plnNGPGDN+6rKwspaamymq1Bh3feONKg8dKd+/eldvt1rRp07Rlyxa/eNexY8d07do1Xb9+3W8c5eV0OvXGG2+QWPIYIEoEAAAAACG4XC5ZLBa5XC4tXrxYmZmZku5VCqmoqNC5c+dkMpm0ZMmSEe97cCLB1q1bA95aio2NVVFRke+N2uLiYt+6trY2dXZ2+r1lIt2b03fFihV+U55I9x7wFBQUqL29XVarNSDBxGQyae3atTwwuY/hJJiMJThUU1Oj/fv3KzIyUtu2bQsoOxsTE6OioiJVVVWpsrLSL7movb1dHR0dSkxM9FUpkaS1a9dq+fLlQc+JwsJCtbW1yWq1Bn27bO3atSSXAADCcrvdvrHSkiVLfNW76urqdO3aNZ09e1Zms1mLFi0a8b6rqqr8ki4HJ+JK9x7WFBQUqKamRtXV1ZozZ45vXUtLi7q6upSSkqLs7Gzf8vXr1+vJJ58MmOrOO1ayWq2yWq0BD2AYKwEARsvtdisiIkKxsbH6wQ9+oNLSUrW2tupnP/uZPv74Y7366qs6ceKEVq1aNeJ9/+mf/ql++MMfavny5dqzZ0/A9L4vv/yy0tPTdeTIEdXW1vrd9/3sZz+Tx+PRb/3Wb/nuY+Pj43X+/PmgU75Onz5dCxYs8CV3Dp3OZeXKlSSXDOFNxA02xa6X93fvbTsSnZ2d+uijj9Tf368NGzZo1qxZAW281XFv377tN75xu92qrKz0VS31mjdvnubMmSPDMAJepioqKtK1a9dktVqD9mflypUklzwmiBQBAAAAQAjLly/X8uXL5fF4/G6sp0+froKCAu3Zs0cXLlzQnDlzlJCQMOz91tbW+sqsb926NeRUKiUlJaqurtatW7f8EkyCvWXiNThw4XK5ZLfbfSXrpXtvlAyVkJAQkICAQN5zwOPxhGzjXTfSqjZ1dXW+aYrud05UVVXp1q1bfgkmg8+JoW+JhzonvKWaBwYGAo4THx8fNggGAIAkrVixQitWrAg6VsrPz9e+fft0/vx5zZ49O2gp9VBqamp04MABX3LJ0KRLr5KSEtXU1Oj27dt+D0dGM1aqq6uTFPy6mJiYGFA5DACA4Th48KDcbnfA9Gpf/OIX9e1vf1s/+MEP9Hu/93u6ePHisPdpGIb+/M//XH//93+vJUuWaN++fb7pdgfzTnPzD//wD/rZz36mP/uzP/OtCzY9jtfg+1Gr1arq6mpdvHhRN27ckPTZ1C+DLVy4cNj9f1x4x0aDK7wN5Y0hjDSJ1Wazae/evXI4HFq/fr3fOGgwbyXUyspKrVmzxnecmpoaOZ1OFRYWBozRBr9o4vF41NPTo66uLt/fP9hYSVLI8RoePSSYAAAAAMB9BEsWKCwsVEFBgWpra9XU1KTZs2cPa182m0379u2Tx+NRdHS0kpKSQrYtKChQbGysGhoa1NPTo/j4eHk8Ht2+fTvgLROv2tpa3bx5Uy0tLUGDPsGMtmz948YbdHE4HCHbeNeN5CFad3e39u7dK7fbrdjY2LDnRH5+vuLj49XY2Ci73a6EhAQZhqE7d+7IZDL5JSJ51dXV6ebNm2pubh72OTHaaZ8AAI+nYNcNb5JJXV2dmpqagr5VG0xnZ6c++eQT31hp6NvYgxUVFSkmJkZ1dXXq7e1VXFycPB5P0DdyvWpqanxjpeG+Lcx1EQAwFqGSB/76r/9a//qv/6qysjK1tLQoKytrWPt7++23fVUkZs6cGVDla7A333xT//AP/6B33nnHl2By+fJllZeX64knnvCbXleS+vv79ZOf/EQ///nPdfHiRbW1tfnWhYsdUP0y0HBiCH19fZLCT6MTzK5du9Tf3y+LxRJQEXewwdVx7969q5kzZ0oKn4zb0dGha9euqaGhQZ2dnWETZAYjtvT4YGQMAAAAAKPkDf50dHQMexu3263k5GTl5uaqu7tbBw8eDHmzbjabVVxcLMMwdPv2bUlSQ0ODHA6HCgoKApIYzp49q927d/uSDebOnasnn3xSW7Zs0dKlS0f5LeHl/X2Hm/7Gu24kCSZut1tJSUmaNm2a7Ha7Dhw4EPac8D4s854TjY2N6unp0bRp0wIq6Zw/f14ff/yxr633nHjhhRcCAokAAIy30Y6VUlJSlJubK5vNpkOHDt33uuhNtpTuJVY6HA4VFhYGPKw5c+aM9uzZo8rKSlksFs2bN883VhrNlIcAAIxFbGysr/JHeXn5sLezWq36/Oc/r+zsbO3YsUN/93d/F7LtokWLtHTpUl29elVlZWWSpJ/+9KeSpK9//et+bR0Oh7Zu3apvfOMbOnDggGbPnq1//+//vf7pn/5Jp0+f1jPPPDPCb/h4G0kMYSRVcb3mzJkjt9utTz75xJeoEow3icSbVNLf36/a2lrfNLyDVVdX68MPP9TVq1flcDg0a9YsLV++XJs2bdJzzz034j7i0UQ6GQAAAACE0NfXJ4/Ho9jY2KBvYrhcLkka0fQysbGxeumll2QYhnbs2KHa2lqdP38+5MP+kpISXbp0SZWVlVq0aJEqKyt9ywfr7+9XWVmZb9qdnJwcv/Wtra3D7iOCS0lJkXSvSszixYsD1ns8Hl95fW/b4fCeE5L04Ycfqr6+XmfPntXKlSuDti8pKVFZWZnu3LmjxYsX+x6oDT0nnE6nLly4oIiICG3ZskW5ubl+60fysA8AgGAcDocMwwg5VvKWUB/JWCk+Pl4vvfSS3G63PvjgA9XU1OjChQtatmxZ0PYlJSUqLy9XZWWlFixYEHKs1NfXp7KyMkVGRmrr1q3Kzs72W9/c3DzsPgIAMBxut1ttbW2yWCwhp0H1JhiEq0Ix1EsvvaSf/exnOnr0qDZt2qTvfve7WrZsWcgEkDfffFMXLlzQL37xCy1evFjvv/++IiMj9cUvftGv3e7du3Xw4EEtXLhQe/bsCbiH9MZAMDzeuEB9fb1cLlfQKi81NTV+bYfLO7Wuw+FQXV2dDhw4oC1btgStuuatjltbWyun06m7d+/K7XartLQ0oP25c+fkdru1du1azZs3z29819DQMKI+4tFFBRMAAAAACOHgwYP6yU9+4rvhH8zj8ai2tlbSyOaZjYmJUXR0tGJiYrR582ZZLBZduHBB1dXVQdunpKQoOztbra2t6u3tVU1NTdC3TNrb22UYhnJycgKSSyT5lbXF6BQVFSk2NlaNjY3q6uoKWF9TU6O+vj7l5uaOKDjkPR8GnxNlZWWqqqoK2t5bAae9vV12u101NTWKjo7W9OnT/dp5z4ns7OyAwKDEOQEAGLsDBw7oJz/5iS/BcrDBiZcjHStFRUUpNjZWmzZtktls1vnz54OOx6R7D+QyMzPV0tKi3t5e1dbWKjY2VoWFhX7tvNe93NzcgOQS6d51EwCA8eR2uzVjxgxNmzZNNpstYH11dbWuXLmiiIgIlZaWDnu/s2bNkslk0vr16/W3f/u3crvd+vznP++LUQz1W7/1W4qOjtZHH32kK1euqKqqStu3b1dmZqZfu/Pnz0uSvvzlLwfcQw4MDOjq1avD7iPuVSUpKCjQwMBA0JhPT0+P6urqFBUV5Zu6ZriSk5NlMpn0zDPPKDEx0feiSjDe6rgej0f19fW6e/eupMBkXLfbrY6ODkVGRgYkl0jEEPAZEkwAAAAAIATvg4lTp06pu7vbt9zj8ejUqVPq6OhQenq68vLyRrX/rKwsPfXUU5Kkw4cPB01akD676T9//rx6e3s1Z86cgLdMkpKSJN0rlet0Ov3WVVdXh0xgwfB5S+lL0t69e/1K0HZ2durIkSOSpPnz54/6GBkZGVq7dq2ke+dEZ2dn0Hbec+LixYvq6enR7NmzA+b1DndO3L17N2QCCwAAw+UdK508eVJ2u9233O126+TJk7JarcrIyAia6Dgc2dnZvrHSwYMHgz6ck+5dFw3D0Pnz5+VwOMKOlTo6OnyVVbwqKyt9D1sAABgvUVFR2rRpk5xOp958802/qVKampr0pS99SU6nU7//+78/ompfg33729/WG2+8odbWVr322mvq7+8PaJOamqpXX31V5eXl+sd//EdJ96qaDDVr1ixJ92Igg3k8Hv2H//AfSDAYBW984Pjx436/P6fTqT179sgwDJWUlAStbjIcg19U8Va/DcYbQ6iqqlJdXZ0yMzMDquZYLBbFx8drYGAgoOJpZ2enb4olgClyAAAAACCE0tJS3b17V/X19frFL36h3NxcRUZGqqWlRT09PYqKitL69euDliAdrnnz5qmlpUU3btzQvn379MorrygyMtKvzcyZM3Xy5Eldv35dUuBbJtK9N2MKCwtVU1Ojn//858rPz1dCQoLa2tpUW1urnJwcNTU1jbqfuGfhwoWqrq5WR0eHfvaznyk3N1cul0vNzc3yeDwqKirSjBkzxnSMkpISNTc36/r1675zIioqyq/NjBkzdOLEibDnRHx8vIqKinT37l3OCQDAhHjiiSdUU1OjhoYG/fznP1deXp4iIiLGdaxUWlqq5uZm3bp1y3ddHPoQZvbs2Tp16lTY62JSUpIKCgpUW1vruy7Gx8ertbVVdXV1XBcBABPiRz/6kc6ePasdO3bo2LFjWrt2rXp7e3Xy5EnZbDYtWLBAf/M3fzOmY7z11lu6cuWKzp49qz/8wz/Uj3/844A2b775pt577z39y7/8i/Ly8vT8888HtNm+fbumTZumDz74QPPnz/clLuzfv193797VggULVF5ePqa+Pm4KCgo0a9Ys3blzRx9++KGysrIUHR2txsZGDQwMKDk5WUuWLBnTMbwvqhw5ckRHjhxRamqqUlNT/dp4q+PeuXPHl9QSzPz583XmzBnt3LlTeXl5Sk9PV1dXl6qrq5WZmclYCZKoYAIAAAAAIZnNZr3wwgtauXKlIiMjVVdXp6qqKvX392v69Ol6/fXXQ86jHIzJZAr6gGXNmjXKzMxUZ2enjh07FrA+KirK9yZRVlZWyLmZN27cqDlz5qivr0+3bt3SxYsX1draqqefflozZ86UyWQKKHEabBlCi4qK0ksvvaS5c+fKMAzV1taqsbFRkZGRWrp0qTZv3jyi32eo3/+aNWuUlZWlrq4uHT16NGB9ZGSk75zIyMgIeR5u2LBBxcXFAefEunXrfGWVOScAAKPlHSutWLFCkZGRqq2tVVVVlZxOp2bMmKHXX399RNPjhLoGrVu3Tunp6bJarSHHSt7S8tnZ2QEPVbw2btyo2bNnq7e3Vzdv3tTFixfV3t6u9evXa/r06UGPzXURADAcFoslaBWKvLw8XbhwQV/72tdkt9v1wQcfaM+ePYqJidF3vvMdnT17VvHx8cM6hslkUkREREBcISEhQR988IFSUlL0b//2b/rXf/3XgG2fffZZzZgxQ2azWV/72tcCKmBK9+4tP/74Y61evVoVFRX6n//zf+r73/++3G639u3bpxkzZgR8x1B9wj0mk0kbN27U8uXLFR0drebmZtXU1Mjj8WjOnDl6+eWXFRMTM6L9BRuXlJSUaN68eXK5XNq/f39AtTZvG8k/njDUokWLtGzZMhmGobt37/qmdC4tLdWqVasYK0GSZDIMw5jsTgAAAADAw8DhcMjpdCopKWlK3zz39/erq6tLERERSk5ODho4wti5XC7Z7XaZTCYlJiZO6YCa0+lUZ2enLBaLUlJSOCcAABOit7dXLpdLiYmJjJUAABjCMAxVV1crJiZm1NPHPSj19fWqrq5Wdna2Zs+ePdndeSR4PB7Z7Xa53W4lJCQEVK+dSlwul7q6uuR2u5WSkhJQVRWPNxJMAAAAAAAAAAAAAAAAENbUfb0KAAAAAAAAAAAAAAAAUwIJJgAAAAAAAAAAAAAAAAiLBBMAAAAAAAAAAAAAAACERYIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwSDABAAAAAAAAAAAAAABAWCSYAAAAAMAYtLa2qra2Vk6nc7K7ElJfX59qa2vV3t4+2V15LNTX16uurm6yuxGWzWZTbW2t7Hb7ZHcFAPCIY6wEAAAQmnesNDAwMNldCck7Vuro6JjsrmAKIMEEAAAAAEapr69PH330kY4cOaKIiIjJ7k5IFotFBw4c0K5du+RyuSa7O4+0+vp67dq1SxUVFZPdlbD6+vq0e/duHT16dLK7AgB4hDFWAgAACM3hcOjXv/61jh49KovFMtndCclsNmv//v2MlSCJBBMAAAAAGLXLly9rYGBApaWlMpun7u1VZGSkSkpK1NfXN+UTHx52Fy5ckCQ98cQTk9yT8LKyspSZmam6ujq1tLRMdncAAI8oxkoAAAChXb58WS6XS/Pnz5/SY6WoqCgVFxfL4XDo+vXrk90dTLKpe6YCAAAAwBTm8Xh0/fp1mUwmzZ07d7K7c1/z5s2TJB6aTKCOjg41NjYqOTlZeXl5k92d++KcAABMJMZKAAAAoT2sY6WrV69Ock8w2UgwAQAAAIBRaGhoUF9fn3JychQXFzfZ3bmvlJQUpaamymazqa2tbbK780iqrKyUJM2YMWOSezI8RUVFMplMqq6ulsfjmezuAAAeMYyVAAAAQqurq1N/f79yc3MVExMz2d25r7S0NCUnJ6urq0sdHR2T3R1Moqk78SUAAAAATGFVVVWS7j2kD6Wvr0/Nzc3q6+tTdHS0cnNzFR0dHdCuu7tb3d3dSk5OVnx8fMD6trY2OZ1OZWZmKjIy0m+dYRhqb29XV1eXTCaTUlJSlJaWFrQ/RUVFslqtqqqqUkZGxki+LobBe05Mnz49ZJuuri61t7drYGBA8fHxys3NDTrPcnt7u/r7+4P+zaV7D+3MZrNycnIC1rlcLrW1tam7u1tRUVFKT09XQkJCQLvY2FhlZ2erqalJ9fX1KigoGMG3BQAgPMZKAAAAoQ0nhuBwONTc3Kz+/n7FxMQoJycn6FjJZrPJbrffd6yUlZWliAj/9IChY6XU1FSlpqYG7U9RUZEuX76sysrKkOMpPPpIMAEAAACAUWhqapIk5efnB6wbGBjQiRMndOvWLRmG4VtusVi0cOFCrVixwq/99evXdfHiRa1evVoLFiwI2N/x48fV0tKi1157Tenp6b7lra2tOnr0qNrb2/3a5+Xl6dlnn1VsbKzf8vz8fJWVlfn6jvHT398vq9WqqKgoZWZmBqy32Ww6cuSIGhsb/ZbHxMRo7dq1mjlzpt/ykydPqrGxUa+++mrA/jwejz766CNFRkbqt3/7t/3W3b59W6dPn1Zvb69vmbfc7po1awLmdM7Pz1dTU5OamppIMAEAjCvGSgAAAKF5xxvTpk0LWOd0OnXixAndvn07YKy0aNEiLV++3K/99evXVVZWpjVr1mj+/PkB+zt27JhaW1v1m7/5m36JIS0tLTp27FjAWGnatGl69tlnAyqr5Ofn6/Lly2pubh75F8YjgwQTAAAAABihgYEBdXZ2ymKxKCUlxW+dYRjau3evGhoaFB8fr3nz5ikpKUl2u13l5eW6ePGiYmNj9cQTT4ypD729vdq9e7f6+vo0b948FRQUyOPx6ObNm6qpqdHevXv1yiuv+G3jfRO3ra1NhmHIZDKNqQ/4TGtrq6R7v+Ohv9e+vj796le/ksPhUGZmpubMmaOYmBi1traqoqJCBw8eVHx8vLKzs8fUh/r6eh06dEgRERFatmyZMjMz5XA4dPnyZV27dk2RkZFatWqV3zaDzwkAAMYLYyUAAIDQnE6nurq6FBkZGXKs1NjYqISEBM2dO1dJSUnq7u7WlStXdOHCBcXGxgZNJBkJu92u3bt3q7+/X6WlpcrPz5fH49GNGzdUW1urffv2afv27X7beMdK3hgIHk8kmAAAAADACHV0dMgwDKWnpwdUhOju7pbH41F8fLxeeeUVv9Kk+fn5+uCDD1ReXj7mhyZ37971PTBZt26db/n06dP18ccfy2w2q7e3V3Fxcb51UVFRSkpKks1mk81mU3Jy8pj6gM943/YJVk6/tbVV0dHRSk1N1datW33nzOzZs5WYmKiTJ0+qoqJizAkmN2/elGEYWrt2rebMmeNbnp+fr127dqmvry/gYRkJJgCAicBYCQAAIDRvDCE9PT0godU7VkpISNArr7ziN1aZNm2afvnLX+rKlStjTjC5e/eu+vv7NX/+fK1Zs8a3fPr06dq1a5ciIiICxkoxMTFKTEz0TV+YmJg4pj7g4USCCQAAAACMkHf6kYSEhIB1SUlJ2r59uzweT8ADlYyMDEVFRam7u1tut1sWi2XUfXA4HJIUsA+z2awXX3wx5HYJCQmy2WxyOBw8NBlH4c6JgoIC31vTQ8+JvLw8SVJnZ+eY+9DX1ycp8JyIj4/XG2+8EXSbuLg4mc3moMknAACMFmMlAACA0LzjlFBjpZdffjnoWCkrK0sRERGy2WxB149EqBiC2WzWSy+9FHK7+Ph4dXd3q7e3lwSTxxQJJgAAAAAwQt6b8KFz0Q7mvcl3Op2y2Wzq7u5WU1OTnE6nJI35oUlBQYHOnz+vq1evyu12a9asWcrOzr7vPqOjo/2+A8bHSM6J3t5edXd3y2azqbKyUpLkcrnG3IeCggLV1tbq6NGj6uzsVGFhYdC3oYaKjo6Ww+FQf39/2P4DADBcjJUAAABC844zvOOOYIaOlWw2m5qamnzxA7fbPaYEk/z8fJ0/f17l5eVyuVyaNWuWsrKy7jtW8o7v+vv7R31sPNxIMAEAAACAEXK73ZIC3/LwstvtKi8vV1VVlex2u2+5yWSSyWSSYRhj7kNmZqbWrVunkydP6tq1a7p27ZosFotycnI0e/ZsFRcXB00siIi4dxs4HgkN+Mz9zomWlhZduXJFtbW1fkGYsTw4G6q0tFRdXV26evWqzp07p3PnzikqKkr5+fmaO3eu8vPzg27HOQEAGG+MlQAAAELzjjO8446huru7VV5erurqar+xktlsHrexUnZ2ttatW6dTp06poqJCFRUVIxorDQwMjLkPeDiRYAIAAAAAIxQVFSUp+NsaNptNO3fuVG9vr2JiYlRcXKyMjAwlJycrMzNTO3bsUE9Pz7j0Y+7cuZo5c6aqq6tVX1+vxsZG1dfXq76+Xrdv39aWLVsC3mbx9jncWzIYuXDnRE1Njfbt2yePx6Pk5GTNmTNHqampSklJUUxMjN5///1x6YPZbNaaNWu0aNEiVVVVqbGxUY2NjaqsrFRlZaWWLl2q5cuXB2znfVOccwIAMF4YKwEAAITmHWcEGyt1dXVp586dcjgcio2NDRgrvf/++74pdsZq3rx5mjVrVtCx0p07d7Rly5aAJBPGSiDBBAAAAABGKDY2VpKC3tDfvHlTvb29mj17tjZu3BhwI+59o3cw74ONUG/KhgscREVFqbi4WMXFxZLuJTMcOnRI9fX1qqqq0qxZs4Lui6lQxle4c+Ly5cvyeDxau3atSktL/dZ1dnYG3V+4c+J+JfsTEhK0YMECLViwQG63W9euXdPJkyd18eJFzZ0712+OZ5fLpf7+flksFkVGRobdLwAAw8VYCQAAIDTvOKO3tzdg3Y0bN+RwOFRcXKz169cHjJU8Hk/ANuM1VjIMQ7W1tTp48KDq6upUXV2tGTNm+LX39tk73sPjZ/QTMwEAAADAYyo9PV2S1NraGrCuo6NDkjR79uyAIIDNZguaHJCUlCRJam9vD1jX3d3tVw7Vq7OzUxUVFQEPYQoLC303/zabzW+d2+1WR0eHTCaTUlNTQ34/jNxwz4mhWlpagu4v3DnR0NAQsMzj8ai5uVm3bt3yW26xWPTEE08oNTVVhmGou7vbb31bW5tf/wEAGA+MlQAAAEIb7Vips7MzaNWTxMRESZ/d4w9ms9mCjpWsVqsqKir8ElZMJlPYsZLL5ZLVapXZbFZKSkq4r4hHGAkmAAAAADBCcXFxSkhIUF9fn7q6uvzWeR9G3L1712+5w+HQ4cOHg+4vMzNTklRVVaXq6mrf8t7eXh06dCjonLyffvqpjh8/rrKyMr/lfX19amxslCRlZGT4rWtvb5fb7VZ6enrIeX4xOllZWZKk5ubmgHWhzomOjg59+umnQffnPSfKysp8wSXpXrDo7NmzAeX8JWnfvn06dOiQ6urq/Ja3trbKZrPJZDIFJJJ4E1y8/QcAYDwwVgIAAAgtISFBcXFxcjgcAS+ChBor9fb26siRI0H35x0rVVZW+m3X09OjQ4cOBa1Yevr0aR0/flyXLl3yW+5wOEKOldra2uTxeJSRkSGLxTKcr4pHEKNkAAAAABiF/Px8Xb9+XdXV1Vq0aJFv+bx581RRUaFr167p7t27ysvL08DAgBobG5WUlKT4+Hj19PT47SslJUVz587V9evXtW/fPiUnJysqKkodHR3KyclRbm6uampq/LZZunSpGhoadP78eV2/fl05OTlyu92qr6/XwMCAioqKlJ+f77eN94HM0OUYu4SEBKWkpKizs1PNzc3Kzs72rVu0aJEaGxt16NAhlZWVKTMzUz09PWpoaFBhYWFA0EiSiouLVV5eLqvVqg8++ECpqanyeDzq7OzU0qVLVV5eLsMwfO3NZrNWrFiho0eP6uOPP1ZqaqrfcQzD0MqVKxUVFeV3HM4JAMBEYawEAAAQWn5+vm7evKnq6motWLDAt3zevHm6du2arl69qurqauXm5vrGSsnJyYqLiwuYWictLU3FxcW6efOm9u7dq+TkZEVGRspqtSovL0/Z2dkBL6MsW7ZMjY2NOnv2rCoqKpSbmyuXy+UbK02fPl15eXl+23jHStOmTZuYXwoeClQwAQAAAIBRmDNnjiTpzp07fssTEhK0bds25eXlyeFw6Pbt26qpqVFBQYG2bt2qpKQkX+nSwdauXasVK1YoOTlZNptN3d3dmjt3rp5//nnFxsYqMTHRr2pFZmamXnrpJRUWFqq3t1d37txRdXW1YmJitGrVKj377LMBpVS9ffX2HeMr1DlRWFiozZs3KyUlRVarVTdv3lRra6sWL16sdevWKTExUfHx8X7bmM1mbd++XXPnzlVsbKw6Ojrkcrm0atUqLVu2TAkJCUpISPDbZu7cudq0aZMyMjJ8x2loaFB6ero2bdqkxYsX+7W32+1qampSbGwsD9IAAOOOsRIAAEBoocZKSUlJevHFF5Wbm6ve3l7dvn1btbW1Kiws1JYtW3xjpaHjmKefflrLly/3jZXsdrvmzZunzZs3Ky4uLmCslJWVpZdeekkFBQW+44QbKxmGocrKSr++4/FkMga/8gQAAAAAGBbDMPTzn/9cNptNr732WsDUI5LkdrvV29uruLi4EZUONQwjIFAQjsfjkcPhUHR0dMhy7g0NDfroo4+UlZWlV155Zdj7xvDZ7Xa9++67io6O1he/+MWgf3On0ymn06n4+PgR/Y1Hek643W45HA7FxcUFnU5Hki5cuKBz585p4cKFWrVq1bD3DQDAcDBWAgAACM0wDL333nvq7u7W66+/7psaZ7Dh3NuH2vd4j5Xq6ur08ccfKzs7Wy+//PKw941HDxVMAAAAAGAUTCaTli5dKkkqLy8P2sZisSgxMXHE89KOJAgg3at2ER8fHzIIMLiP3j5j/CUkJKikpER9fX26detW0DZRUVFKSEgY8d94pO0tFosSEhJCBqDcbrcqKipksVi0cOHCEe0bAIDhYKwEAAAQ2nDHSuHu7cPteyQYK2EkSDABAAAAgFGaM2eOsrKy1NDQoP7+/snuTkh2u12tra2aNm2aCgsLJ7s7j7SlS5cqPj4+oMTtVFNbWyvDMLRgwQLFxcVNdncAAI8oxkoAAAChzZkzR5mZmaqvr5fT6Zzs7oTU3d2t9vZ25efnq6CgYLK7g0nGFDkAAAAAAAAAAAAAAAAIiwomAAAAAAAAAAAAAAAACIsEEwAAAAAAAAAAAAAAAIRFggkAAAAAAAAAAAAAAADCIsEEAAAAAAAAAAAAAAAAYZFgAgAAAAAAAAAAAAAAgLBIMAEAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAgLBJMAAAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAiLBBMAAAAAAAAAAAAAAACERYIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwSDABAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAICwSTAAAAAAAAAAAAAAAABAWCSYAAAAAAAAAAAAAAAAIiwQTAAAAAAAAAAAAAAAAhEWCCQAAAAAAAAAAAAAAAMIiwQQAAAAAAAAAAAAAAABhkWACAAAAAAAAAAAAAACAsEgwAQAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACAsEkwAAAAAAAAAAAAAAAAQFgkmAAAAAAAAAAAAAAAACIsEEwAAAAAAAAAAAAAAAIRFggkAAAAAAAAAAAAAAADCIsEEAAAAAAAAAAAAAAAAYZFgAgAAAAAAAAAAAAAAgLBIMAEAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAgLBJMAAAAAAAAAAAAAAAAEBYJJgAAAAAAAAAAAAAAAAiLBBMAAAAAAAAAAAAAAACERYIJAAAAAAAAAAAAAAAAwiLBBAAAAAAAAAAAAAAAAGGRYAIAAAAAAAAAAAAAAICwSDABAAAAAAAAAAAAAABAWCSYAPj/7d15eE3n3v/xT+aQiaAEJZSirTGIqUWpag2nKVVFkUPpo1ocYw2nrba0nGopqkVpD1qz8vSghmM4pprSQxBJJEGIOSLGDOv3R669Tnb23is7nc7z0/fruvZ1sde673Wvtdfef1gf3y8AAAAAAAAAAAAAAJYImAAAAAAAAAAAAAAAAMASARMAAAAAAAAAAAAAAABYImACAAAAAAAAAAAAAAAASwRMAAAAAAAAAAAAAAAAYImACQAAAAAAAAAAAAAAACwRMAEAAAAAAAAAAAAAAIAlAiYAAAAAAAAAAAAAAACwRMAEAAAAAAAAAAAAAAAAlgiYAAAAAAAAAAAAAAAAwBIBEwAAAAAAAAAAAAAAAFgiYAIAAAAAAAAAAAAAAABLBEwAAAAAAAAAAAAAAABgiYAJAAAAAAAAAAAAAAAALBEwAQAAAAAAAAAAAAAAgCUCJgAAAAAAAAAAAAAAALBEwAQAAAAAAAAAAAAAAACWCJgAAAAAAAAAAAAAAADAkvd/ewEAAAAAAPxWkpKSdO7cOYWEhOixxx77zY8XHx+v8ePHq1SpUpo1a5Y8PDx+82Piv+vChQtKSEiQJNWoUUOlS5e23D89PV2xsbGSpKZNm8rT0/r//tjuYUmqV6+eAgICHPaJi4vT5cuX5e/vr4iICLfWvW/fPmVnZ8vHx0eNGzfWiRMndOXKFRUvXlz169d3a449e/YoNzdXfn5+atiwoVtjXMnNzdWePXsk6VeZzx22c5akWrVqKTQ01Ol+d+7c0b///W/Fxsbq7t27qlu3rurVq6dixYq5dZzLly9r8+bNSk1NVYkSJdS0aVM98sgjv3j9hmEoNjZW8fHxSk5OVlhYmGrUqKE6derIy8vL6ZgbN27o3//+t1vzF+V+AgAAAAD8MRAwAQAAAADct0aNGqUVK1aoZ8+eWrRo0W9+vBEjRmjt2rWSpJEjR6pKlSq/+THx3zVnzhy9/fbbkqS+fftqwYIFlvt/99136tu3r0JCQpSenm65b1ZWltq2batTp05JklatWqWoqCiH/fbt26c+ffrI09NTJ06cUPXq1S3nnT17tl577TVJ0qxZs9S4cWPt2LFDAwcOlJeXlxITE1W5cmXLOaZNm6bhw4dLkubNm/eLAyHjx4/X5MmTJUnNmzfXv/71r180n5WbN2/qzTff1MyZM2UYhiRp//79DgETwzC0ePFijRkzRqmpqXbbKleurC+//FJPPvmky+Ncv35do0eP1vz585WdnW23rUuXLlqwYIGCgoJ+1jmsWbNGb7/9tn766SeHbY8++qimTp2qZ555xmHbDz/8oK5du7p1jFatWumf//znz1ofAAAAAOD+RIscAAAAAMB969ixY5LyHrj+Hho1aqRixYrp1VdftQuXnD59WiVLllTJkiV1/fr132Ut/1c1bdpUJUuW1LJly/7bS/lV2O4xSVq8eLHOnDnj1v7u3JNffPGFTp06peLFi0uSDhw44HS/l156SRUrVlRubq4++eQTyzn37t2rYcOGSZL69OmjQYMGSZJ69+6tBx54QDk5OZoxY4blHDt27NDo0aMlSQMHDlS/fv0KPRcrK1euNMMl0m/7fd2yZYtq166tTz/91Kzy4eHhoVq1ajns+/rrr+vll19Wamqq6tatq/79+6tv376qWLGiUlJS1K5dO7MaTUEXLlxQixYt9Pnnn8vDw0MtWrTQa6+9pmbNmknKO+fo6OifdQ6jR49WVFSUfvrpJ5UvX16dOnVSv3791K5dO/n5+Sk2NlYdOnTQhg0bHMba7r/AwEA1bNjQ8tWuXbuftT4AAAAAwP2LgAkAAAAA4L6UlZWl+Ph4SfpV2lG4Y/z48bpx44Y+++wzu/ePHj2q9PR0FStWTCEhIb/LWv4vys7O1qFDh5Senq5q1ar9t5fzq7AFDMqVK6esrCx99NFHlvvbHvAXdk/eunVL7733niTpzTfflCQdPHjQ6b4+Pj4aMmSIJGnhwoW6evWq0/0uXbqkF154Qffu3VODBg00Z84cc5u/v79ef/11SXkVSTIyMpzOcf78eb344ovKzs5WkyZNCg2jFCY2NlZ9+/aVn5+fgoODJf1239f/+Z//Udu2bZWUlKTo6GhNmjRJUl41koKthz7//HPNmjVL/v7+Wr58uWJiYjR37lwtWLBAJ06cUJMmTZSTk6MJEyY4HCcnJ0ddunTR0aNHFR4ertjYWO3cuVMzZ87Url27zOoxK1eudBkacmXmzJmaMmWKfH19NXfuXKWkpGjt2rWaN2+eNm7cqKSkJNWrV0+GYTgNsNju12effVb79++3fNnuOwAAAAAAbAiYAAAAAADuS/Hx8crKypL0+wVMJJlVEfKzPdR1ViXhjyQ+Pl737t2Th4eHatSo8d9ezi+WnZ2tkydPSsoLF0nS3LlzdeXKFZdjbPdCYVU6PvnkE6Wlpally5Z66aWXJLmuYCJJAwYMUHBwsG7dumUXHLHJyclR9+7ddfbsWZUqVUqrVq2Sv7+/3T6DBg1SQECAMjIyNG/ePIc5srKy9MILLygtLU1ly5bVihUr5Ovra3keVq5fv66oqChlZmZq9uzZ8vTM+2cqq2uzdu1ap+dnc+/ePY0YMUJpaWl271+5ckVz5szRgw8+qPXr1+vLL7/UuXPnnB7PMAwzfDJz5kyHljIBAQFmSMQWYsvv008/1a5du1SmTBnt3r3boWXRRx99pAcffFCStGLFCpfnUpBhGPrb3/4mSZoxY4b69+8vb2/77tdhYWGaPn26JCktLU2XL1+22+5uwAkAAAAAAGcImAAAAAAA7ku2B/l+fn6qWrVqkcdnZWVp7ty5at26tcqVK6fSpUurWbNmmj9/vnJychz2tz0sj4qKMgMG7777rqKioswH4vHx8eY+O3fuNMcOHTpUUVFR2rJli9O1XL161Rx37do1uzXa3s/IyFBycrKGDx+uZs2aKSIiQn369LE7jjPZ2dlatmyZunbtqvr166tVq1YaM2aM0tPTJUnR0dGKiopSXFycw9g7d+7o888/14svvqiIiAg1bdpUffr00e7du+3227Bhg6KiotS/f39Jkre3t3r16qWoqCh9/PHHkqSUlBSH6+fMqVOnzP1sFT1yc3PVtWtXRUVF6eLFizp37pxGjRqlJ598UhEREerbt6/WrFljeR1yc3MttzuTP8T08ssvq1atWrp165bLqh63bt1ScnKyJOsH/NeuXdPUqVMlSWPGjFF4eLh8fHx05coVc3xBwcHBGjhwoKS8UMS9e/fsto8bN05bt26Vl5eXvvnmG1WuXNlhjtDQUP35z3+WJE2fPt3hPh85cqR27dolb29vLVu2TBUqVHB5DoXJzc1Vz549FR8fr0GDBql9+/bmPefq2pw4cULPP/+8Bg8erB9++MFh+5UrV9S2bVt99NFHZijHJjY2Vq+88oqOHj2q9u3bm+85O96BAwd069YthYeHq1evXk7XYgt22D5/m9u3b+uDDz6QlFd5JiwszGGsn5+fIiMjJUlHjhxxOr8zu3fvVkpKijw8PNS7d2+X+zVs2FCLFi3SokWL5OPjY76fnZ1tfo9/r7ZhAAAAAID7jAEAAAAAwH3o7bffNiQZdevWLfLYEydOGLVr1zYkGZIMDw8P88+SjOjoaIcxu3btMiQZxYoVM3JycgzDMIwaNWrYjcv/2r9/v2EYhpGbm2sEBAQYkowdO3Y4Xc/27dsNSUZAQICRm5trvh8bG2tIMoKDg42NGzcawcHBDsfx8vIyFi5c6HTepKQko3Hjxk7XV716dePs2bPm3y9dumQ39tChQ0ZYWJjL85szZ4657/Dhw13u99ZbbxmGYRh37941/Pz8DEnGxo0bXX42PXv2NCQZtWvXNq9zYmKiIcnw9fU1Nm7caAQFBTk9Vt++fZ3OuWTJEqNMmTJG/fr1jczMTJfHLmjFihWGJCM0NNQwDMOYMWOG+fcbN2447H/w4EFzLWfPnnU576hRowxJRkREhPlerVq1DEnG8uXLXY47e/as4ePjY0gyvvrqK/P91atXm8f98MMPLc8pKSnJ8PLyMiQZS5cuNd//9ttvzTmmT59uOYc7xo8fb0gymjdvbty7d8/44YcfDElGSEiI5TjbtQkJCTGOHz9uvh8XF2dUq1bNkGRUqFDBOHz4sN24e/fuOcxVoUIFQ5LL74eVfv36GZKMV155xe79NWvWGJKMsLAw4/bt2y7Hv/POO4Yko0mTJm4fc/369eZncObMmSKv+cSJE+b42NjYIo8HAAAAAIAKJgAAAACA+5Kr6gSFSUpKUsuWLXXkyBE98cQT2rx5s9LT05WQkKD3339fHh4eWrBggQ4fPmw3ztZ6ombNmmarj+XLl+vQoUNmG5GFCxcqJiZGMTExqlu3rqS8yh03b96U5LqFTv62Fh4eHg7nWLx4cXXr1k1PPvmk/vGPf+jEiRNatWqVwsPDlZOTo7feesuhGsXFixfVpk0b/fjjjypZsqSmTZumI0eO6OjRo/r444+VmppqtgYpU6aMSpcubY5NS0tT27Ztdf78eT355JPatm2bMjIydP78eQ0bNkySNHz4cLMixRtvvKGYmBi1adNGkvTnP//ZvA6vv/66JMnX11f16tWTJB06dMjpdThy5Ii++eYbSdKUKVPM62y7DsWKFVO3bt1Urlw5ff3114qLi9OPP/6oIUOGmNf/22+/dZh32LBhunTpkg4fPqyffvrJ6bGdsR03PDxcUl61l5CQEF29elVffPGFy/2Dg4NdVv84d+6cPv30U0nSW2+9Zb5vqzhh1SanQoUK6tGjhyRpwYIFkqTk5GRFR0dLkrp06aJRo0ZZnlN4eLj5udvmSEhI0CuvvCJJ6tGjh9544w3LOQqzZs0avf/++ypfvrxWrFghHx8f8x4vrLLG5MmT1alTJ12/fl0dO3bU1atXtW3bNjVp0kQJCQmqX7++9u3bZ95LNvkreUh5FYdSU1MlFf034siRI/r666/l5eWlQYMG2W2zVVbp2LGjQwsiZ4pSOadq1armPf/iiy/qxIkTRVj1f+4/Hx8fh7Y9AAAAAAC4w7vwXQAAAAAA+P+Puw+sCxo6dKguXLig6OhozZs3z3ygGxwcrLFjx2rFihU6fPiwDh48qPr161ser3bt2kpJSTHblXTo0MEuqJF/3AMPPOCwreA+BR+E295PS0vTpEmT9Oabb5rbatSooZCQELVp00YpKSk6ffq0qlSpYm5/6623dOrUKZUtW1Y//PCD6tSpY2579NFHVaJECTOYUPAazps3T1evXlVERIQ2btxotgsJCgrSlClTdPz4cZUqVUoXL15UiRIlVKlSJVWqVEkXLlyQJD3xxBNmwCa/yMhI7du3z2XAZNy4ccrNzVWbNm3MNif5r8P169f16KOPauvWrXrggQfM7Y0aNdLdu3c1Z84cTZ48Wd27d7ebt379+tqwYYOaN2+uJk2aOD22M7bjVqtWTZIUGBioAQMGaOrUqZo2bZoGDx5shovy7291T06cOFG3b99WgwYN1KlTJ/P9evXqacWKFZYBE0kaMWKEvvrqK23fvl0pKSnq06eP0tPTVatWLS1cuNCt8xo5cqSWLl2qTZs26dy5c+rVq5du3LihunXrau7cuW7N4crx48fVu3dv+fj4aOXKlSpXrpwk9wNhnp6eWrx4sZo1a6ajR4/qiSee0MmTJ5WVlaXOnTtryZIlCggIKHQdts/Cw8PDZbDLmQsXLigqKkpZWVkaMWKEQ5DFFjBp3bq15TyXL1+WlBfectfDDz+sV199VbNnz9bu3bv1yCOPqF27durZs6eefvppu3vemfy/NQXbWOXn5eWlFi1auL0uAAAAAMAfBxVMAAAAAAD3nezsbJ08eVJS0aoTbN68WWvXrtVDDz2kmTNnmuESm6ysLCUmJkrKC5zk5yoEYntw7ipA4mpcUeaOjIy0C5fY5A9xeHl5mX9OTk7W/PnzJUlLly61C5fY9OjRwzz/goEIW5WPVq1ameESG29vb61fv16LFi3Sww8/bL7vzmcSGRkpyXkFkz179mjdunXy8PDQ1KlT7bbZroOvr682bNjg9EF7v379JEknTpxwqOaydu1aHTt2TP/6178cPnMrts8lf0Bh6NCh8vX1VWpqqv7+97873d/V+SckJJify7vvvmu3zRZmOnjwoAzDcLmmxx57TM8884wMw9Bzzz2nHTt2KDg4WKtXr1ZgYKBb5xUREaHWrVsrJydHHTp00L59+1SyZEmtWrVKxYsXd2sOZzIyMhQVFaUbN25o1qxZdmEe22foTiAsKChI3333nfz8/BQbG6usrCwNHTpUq1evditcIv3ns6hUqZLb1+XChQt66qmnlJiYqE6dOumDDz6w256UlKSEhARJed8NK7aAScWKFd06ts3MmTM1depUlSxZUoZhaOPGjerdu7fCwsLUpk0brVmzxuVY2zmnpqaqVatWLl8DBgwo0poAAAAAAH8cBEwAAAAAAPed+Ph4ZWVlSSpawGTChAmS8lq65H+QbhiGfvzxR7Vs2VIZGRmqUKGCOnToYDfW1QPywqpW/JKAie19W1uUgjIzM80/53/w/sknnygrK0vNmzdXy5YtnY719fU1qysUXPuDDz4oSZo/f77mzp2ra9euuVy7TUJCgu7du2dZMaJx48aSpFOnTun69et222wBml69etlVjpH+cx26d+/u8oF95cqVJUn37t3TuXPn7Lb5+PgUqYqFlBeYiYuLk2R/fcqXL68+ffpIymvjk78FSmGf9YQJE5Sdna0mTZro2Weftdtmq5SRnp5uhpxcGTlypCQpJiZGHh4e+vrrr1WjRo0inJ39HJ6enlqyZImqVq1apDnyMwxDvXr1UlxcnF599VX179/fbrs73wObO3fuaOzYsbp79675Xv72Me4oyvEk6fTp03r88cd15MgRtWrVSt9++61daEvKa50j5QVgwsLCLOeztdhyFu6y4uHhoREjRpgBpq5duyokJES5ubnaunWroqKi1LFjR/P3L7/8LZ2aNGni8pW/cg4AAAAAAPkRMAEAAAAA3HdsD499fX310EMPuTXm6tWr+vHHHyVJ33//vZ577jm1bdtWdevWVXBwsCIjI7Vnzx41a9ZMW7dutQtsZGRk6OzZs5JcVxlx9SC7sAfd6enpOn/+vCT7IENWVpZZEaR58+ZOx544cUKSVLp0aZUqVcp831YhpFevXk7HSXkBCluVhYJrGzZsmMLDw5Wenq4BAwaoTJkyatSokcaNG6fjx487nc92HawqRlSrVk2lSpWSYRiKiYkx39+4caO2b98uPz8/h8oehmGYx7QFO5y5dOmSpLwWK4W1EnFHYmKi2fqo4PUZOXKkPD09dfLkSa1evVpSXiji1KlTkpyHjWJiYrR06VJJ0ssvv6y4uDi7V0ZGhkqUKCFJhbbJad26tRmoGThwoP70pz8V+fyeeeYZs33NG2+8YdeS6Od45513tG7dOjVr1kzTp0+323bu3Dmlp6dLKjzwcfHiRbVu3VpLly5VcHCwhgwZIinvnrS1p3FHUSqmHD9+XM2bN1d8fLyeffZZrV+/3mkll9OnT0uS3XfNmbS0NPO7aavaU1TFihVTr169tHz5cl26dEnr1q0zw2Lff/+9Q0WjnJwcMxA1bdo07dmzx+Xrww8//FlrAgAAAADc/wiYAAAAAADuO7aHxzVq1HBo4WI1xlZtYvPmzdq0aZOOHTsmb29vtW/fXpMmTdLhw4e1a9cuu9YvksyAg7+/v0OVh8ICJLaxhQVQihUrZoYGpLyKIFlZWZYVQVxVT7E93LaqapGUlGS2knFWweTAgQOaOHGiatasqZycHB04cECTJk3SI488ouHDh7tcS2EBAlsVE1sIxjAMjRs3TlJe0CH/NZDy2v3cunVLkhw+l/zi4+Ml5VVv8PPzs1yDO2z3mLe3t8Nxq1evrq5du0qS2UYlLi7OvL+cXYOxY8earW9ee+011axZ0+5Vq1YtM4RRWMDEMAwzUPPEE0/8rPPLzs7WlStXftEcNuvWrdPEiRNVvnx5rVixQr6+vnbbbdcyODjYsmXMsWPHFBkZqb179yo8PFy7d+/WJ598opEjRyonJ0cvvviieW8Xxt37cf/+/Xr88cd19uxZdevWTWvWrJG/v7/TfW/cuCGp8IDJtm3bJElly5Z1qMbzc/j4+Khjx47atm2bGbKaM2eOXSuoxMREs+JLUao6AQAAAACQn3v/ygYAAAAAwP9Hitr+QpJZrSMiIqLQB/iujlezZk27Nh35q2s4q5Rw9uxZZWRkmGOdsVXyqFWrlt3ctofyVapUcVpNIf8++a/D7du3zfCBVRuPJUuWSJLKlCmj0qVLO2wvVaqUJkyYoAkTJigtLU3btm3TvHnztGXLFk2bNk1t2rSxa/PibsWIyMhIrV+/3jzv1atX6+DBgwoNDdXYsWMd9rdde29vb5UvX97lvN99950k19e5qGzHrV69unx8fBy2jx49WsuWLdOBAwe0c+dOswpNUFCQ2WLIZufOnVq/fr2kvFY+Hh4eTo95/fp1Xbt2rdD7MyUlxQzd/NwwgS3A9EvmkPIq7fTq1UuGYcgwDD3//PMO+9jux3v37qlp06aSpHnz5tndK5s2bdILL7yg69evKzIyUt99953Kli0rKS/EExcXp7Vr16pTp07at2+fQkNDXa4pIyNDZ86ckWR9P27evFlRUVHKzMzU4MGDNX36dMs2PLZtBds7FfTFF19Ikrp06VKktj7u6Natm7766ivdvHnTDCxJP6+qEwAAAAAABVHBBAAAAABw3ylK+wsbWzsQW9WGX+N4Z86cMasaOHtIf/HiRfPPJUuWdDq3rcVKwfGuqpMUtk+xYsXMh+8pKSlOx928eVOzZ88udH6bcuXKqXv37tq0aZMZ4CgYgnA39GNrGWJrJzN58mRJ0vjx480WMfnZrn12drYZqigoLS3NDMwMGDCg0PNxR2Gtjxo0aKCnn35aUl5YIjk52eX+tnYm7dq1U3JyspKSkpy+Zs2aJSmvukv+8ICrtXl6elpWqXHn/H5pICEhIcEMUZ0/f1579+51eCUmJkrKayNke69g+CkzM1M3btzQCy+8oG3btpnhEinvPBcvXqw6deroypUr5r3jSv42Tq6q/6xcuVIdOnRQZmam3nvvPX366aeFhkFs1VcSExPN731BW7du1T//+U95enrqjTfesJzP5uTJk6pfv77q169vfo9cOXz4sCSpTp06dtWbbJ9n9erV3a7qBAAAAABAQQRMAAAAAAD3lezsbJ08eVJS0Sov2B40nz59WnFxcU73OXDggJ5//nnNnTvXaXWAgsezzRMcHKwyZco4zGerECE5D3usX79eW7duleQY9HAnRONqXbVr15YkM7CQ3/Xr1/X000+b4Zf881+7dk1jxoxR586ddfPmTafnY2vjUrDVie1aVKtWzeV6pf+0yElKStKWLVt04MABValSRa+99prlOUr/aT2S3927d9WvXz/dvXtXderUUefOne22Z2dn2wV93OVOwGfMmDGS8sIKttYtBff/3//9X+3atUuS9O6771oes0GDBpLyWrHY7nGrtVWtWtVlO5fC2OZ4+OGHf1EgISwsTNu2bbN82UIwQ4YM0bZt27R9+3aHCiRRUVHasWOHli5d6vScAgMDtW7dOu3atUsNGzZ069wqVaqkoKAgh+3z5s1Tt27dlJOTo/nz55stmgoTEREhKa9y0dKlSx22p6WlafDgwZKkvn37uh3+CQ0NVUxMjGJiYszfA2dOnjypGTNmSJJefvllu20/p6oTAAAAAAAF8V8WAAAAAAD3lYSEBN27d0+SVLZsWcuKJMWKFTPby5QoUUIdOnTQ999/r+joaC1fvlwVKlSQlPfA+Pvvv1f//v114cIFlStXzq6NiauwgW0dWVlZunr1qsND87CwMHl6eio3N1eDBw/WkiVLVKZMGd25c0dffvml3nvvPQUHBys9Pb3IFUxSU1PNVh0Fx44bN07bt2/XunXr1KFDB/Xu3VtlypTRsWPHNHPmTF25ckXly5fXuXPn7OYPCAjQZ599poyMDH300Uf661//ane8gQMHKi0tTcHBwerWrZvTa5GWluZ0vTahoaGqVq2aEhMT9c4770iSJk2aJF9fX6f724I2ISEhGjFihB599FFVqVJFknThwgVFR0dr/fr18vDw0OTJk+0+t8TERLVo0UIXL17U3//+d/Xo0cNybTY5OTlmYMbqgX2rVq0UGRmpffv26dtvv3XYPzc31wwvdO7c2QzXuFK9enUFBgYqMzNTBw4ccBlQKKy6ijt+jTmkvO9Vy5YtLfex3RPPPvus5b7Nmze3nKdSpUpurcnq3D788EONGTNGHh4emj9/vjp16uTyNyQoKMjuvqxZs6YaNWqk/fv3a+jQoapYsaLatm0rwzC0e/du9evXT4mJiapatao+/vhjt9YqSaVLl1aDBg106NAhjRo1SgEBAerZs6d57Bs3buirr77SxIkTdenSJdWtW9ehUo/tnCtVqlRolabg4GCnbZ8AAAAAAJABAAAAAMB9ZOXKlYYkt16zZs2yG3vq1CkjJCTEkGT4+fkZDRo0MJ566imjUqVK5pjnnnvOuHnzpjkmMzPT8PDwMCQZJ0+etJvv7Nmzhp+fnyHJCAoKMqpWrWrMnj3bbp8//elP5tweHh5GuXLlDC8vL8Pb29v45ptvDH9/f0OSER8fb47JysoyfH19DUnGoUOHnF6HjRs3GpKM0NBQp9vfeecdw9vb2+GalC5d2ti7d68RGhpqSDK2bdtmN27ChAnmvtWqVTPat29vREREGD4+PoYkIyAgwGGMYRhGZGSkIcnw9vY2HnroISMqKsrpugzDMHr27Gkeo2HDhkZubq7T/XJzc42AgABDkrFo0SIjKCjI8PX1NRo0aGA0bNjQvPaenp7GjBkzHMYPGzbMPM6gQYNcrqeguLg4c9yRI0cs912zZo3d9V2/fr25bdGiRebnfvjwYbeO3bx5c0OSMXToUJf7NGrUyJBkjBkzxq05naldu7YhyXj77bd/9hzuSE1NNa/NmTNnftNj2TzzzDOGJGP48OF2769evdrt3w5Jxt69ex3m3r9/v3nfSTJCQkKMwMBA8+/Vq1c3kpOTi7zm48eP283j7+9vVKtWzahQoYL5+yPJqFmzpnHu3Dm7sTk5OebviDuvAwcOFHl9AAAAAIA/BlrkAAAAAADuKwkJCQoMDHTrZWsVY1OlShUdPXpUzz33nHJzc3Xo0CFt2rRJp0+fVoMGDfTll19q1apVZtUTKa8tRUBAgEJDQ1W1alW7+SpUqKDFixerYsWKunHjhpKSkpSZmWm3z+LFi9WvXz+FhITIMAxduHBBLVu21I4dO9S4cWN5e3srNDTUrMohSadOnZKvr6+CgoJUs2ZNy+tga9tR0F//+lft379fEyZMUJcuXdSrVy/97W9/U0JCgipVqqSrV69KcqyQMnHiRE2ZMkVly5ZVQkKCNmzYoIMHD8rT01PR0dE6ePCg0yoUCxcuVLNmzZSbm6vExERdu3bN6bokKTIy0vzz1KlT7aqO5JeSkmK26mnfvr3WrFmjcuXK6dChQzpw4IDu3r2rxx9/XFu3btXrr7/uML59+/by8/NTlSpVNGTIEJfrKejkyZMKDAxUSEiIHn74Yct9O3furAYNGpj3nK1qRk5OjqZMmaLAwEB1795d9erVc+vYkZGRCgwMtGsNVNCZM2cUGBioxx57zO1zyi83N1epqam/aA532a5luXLlHNoq/VZSUlKcfv+PHDni9m9HYGCg0+9ew4YNtXPnTjVr1kxSXsupzMxMlS9fXuPHj1dMTIwqV65c5DXXrFlTJ0+e1KuvvqrixYvrzp07SkhIUGpqqjw8PFSrVi3NmzdPR44cUVhYmN3Y5ORkeXt7/6LzAgAAAABAkjwMI1/TaAAAAAAAIEnKzs5WfHy8bt++rfDwcIf2NkWVnp4uPz8/FStWzOU+Fy9eVEhIiPz8/H7RsX6pb775Rj169FDlypWVnJzsdJ+cnBydPXtW58+fV7ly5fTggw/Ky8ur0Lnv3LmjW7duWV7Pv/zlL/r444/VsWNHrVu3zuV+//jHP9ShQweVLVvWbLNiGIaSk5N1+fJlhYeHq0yZMpbruX37tvz9/V2GWICf68qVKzp//rxKlCihChUq/Kr32Pnz55WcnGyGz1y1kAIAAAAA4Nfk/d9eAAAAAAAA/xd5e3urVq1av9p8JUqUKHSfBx544Fc7npXNmzercePGCg4OdtiWm5urzz//XJLUo0cPl3N4eXmpcuXKRa7G4O/vL39/f5fbExIS9Nlnn8nLy0sffPCB5Vy2Kh75q6x4eHioSpUqdhVfrFgFfoBfolSpUipVqtRvMndYWJhDpRIAAAAAAH5rtMgBAAAAAOAPpE+fPnrqqafUt29fs72MzbVr1xQdHa3t27fLz89Pffr0+V3XduHCBb300ku6c+eO/vKXvzi05ykoNjZWksy2MwAAAAAAAPjtUMEEAAAAAIA/kOeff15LlizR6tWrVaVKFT3++OMqU6aMzp49q+3btyszM1Pe3t5atmyZatSo8busKTo6Wlu2bNH58+eVnZ2tFi1aaOLEiYWOs1UwIWACAAAAAADw2/MwDMP4by8CAAAAAAD8fjZv3qyxY8dq//79du97enqqc+fOGj16tJo0afK7rOX8+fOqVKmSsrOzFRAQoAEDBuj9998vtHWNYRgKDg5WZmamtm/frieeeOJ3WS8AAAAAAMAfFQETAAAAAAD+oFJSUpScnKz09HRVrFhRVatWVcmSJX/3dVy+fFm3bt1ShQoV5OXl5fa469evS5KCgoLk6UkXYAAAAAAAgN8SARMAAAAAAAAAAAAAAABY4r/3AAAAAAAAAAAAAAAAwBIBEwAAAAAAAAAAAAAAAFgiYAIAAAAAAAAAAAAAAABLBEwAAAAAAAAAAAAAAABgiYAJAAAAAAAAAAAAAAAALBEwAQAAAAAAAAAAAAAAgCUCJgAAAAAAAAAAAAAAALBEwAQAAAAAAAAAAAAAAACWCJgAAAAAAAAAAAAAAADAEgETAAAAAAAAAAAAAAAAWCJgAgAAAAAAAAAAAAAAAEsETAAAAAAAAAAAAAAAAGCJgAkAAAAAAAAAAAAAAAAsETABAAAAAAAAAAAAAACAJQImAAAAAAAAAAAAAAAAsETABAAAAAAAAAAAAAAAAJYImAAAAAAAAAAAAAAAAMASARMAAAAAAAAAAAAAAABYImACAAAAAAAAAAAAAAAASwRMAAAAAAAAAAAAAAAAYImACQAAAAAAAAAAAAAAACwRMAEAAAAAAAAAAAAAAIAlAiYAAAAAAAAAAAAAAACwRMAEAAAAAAAAAAAAAAAAlgiYAAAAAAAAAAAAAAAAwBIBEwAAAAAAAAAAAAAAAFgiYAIAAAAAAAAAAAAAAABLBEwAAAAAAAAAAAAAAABgiYAJAAAAAAAAAAAAAAAALBEwAQAAAAAAAAAAAAAAgCUCJgAAAAAAAAAAAAAAALBEwAQAAAAAAAAAAAAAAACWCJgAAAAAAAAAAAAAAADAEgETAAAAAAAAAAAAAAAAWCJgAgAAAAAAAAAAAAAAAEsETAAAAAAAAAAAAAAAAGCJgAkAAAAAAAAAAAAAAAAsETABAAAAAAAAAAAAAACAJQImAAAAAAAAAAAAAAAAsETABAAAAAAAAAAAAAAAAJYImAAAAAAAAAAAAAAAAMASARMAAAAAAAAAAAAAAABY+n/w0IO4V7XKOwAAAABJRU5ErkJggg==)

#### Leitungstypen

| Leitungstyp | R' [Ω/km] | X' [Ω/km] | X/R | I_max [A] |
| :--- | ---: | ---: | ---: | ---: |
| NAYY 4x120 SE | 0.225 | 0.080 | 0.356 | 242 |

#### Elemente im Ausgangszustand

| Element | Art | Knoten | in Betrieb | P [kW] | Q [kvar] |
| :--- | :--- | :--- | :--- | ---: | ---: |
| V1 | Last | Knoten 4 | ja | 40.00 | 15.00 |
| V2 | Last | Knoten 2 | nein | 20.00 | 5.00 |
| V3 | Last | Knoten 3 | nein | 20.00 | 5.00 |
| G4 | Generator | Knoten 4 | nein | 0.00 | 0.00 |
| G2 | Generator | Knoten 2 | nein | 30.00 | 0.00 |

#### Vorzeichen

- Lasten: P, Q > 0 = Bezug (Q > 0 induktiv).
- Generatoren: P > 0 = Einspeisung; Q < 0 = Aufnahme von Blindleistung (induktiv), Q > 0 = Abgabe (kapazitiv).
- Externes Netz: P, Q > 0 = Bezug aus dem vorgelagerten Netz, < 0 = Rückspeisung.

### 2.1 Leistung der Last an Knoten 4

| Variante | Einstellung | U Knoten 1 [p.u.] | U Knoten 2 [p.u.] | U Knoten 3 [p.u.] | U Knoten 4 [p.u.] | P ext. Netz [kW] | Q ext. Netz [kvar] | max. Auslastung [%] |
| :--- | :--- | ---: | ---: | ---: | ---: | ---: | ---: | ---: |
| Ausgangszustand | – | 1.0500 | 1.0406 | 1.0313 | 1.0219 | 41.11 | 15.39 | 24.9 |
| P halbiert | V1: P = 20 kW | 1.0500 | 1.0448 | 1.0397 | 1.0345 | 20.37 | 15.12 | 14.4 |
| P verdoppelt | V1: P = 80 kW | 1.0500 | 1.0319 | 1.0138 | 0.9957 | 84.23 | 16.50 | 48.8 |
| Q halbiert | V1: Q = 7.5 kvar | 1.0500 | 1.0412 | 1.0324 | 1.0236 | 41.00 | 7.85 | 23.7 |
| Q verdoppelt | V1: Q = 30 kvar | 1.0500 | 1.0395 | 1.0290 | 1.0185 | 41.53 | 30.54 | 29.3 |

